
! General

##set1 BEGINMONTH[] 1
##set1 BEGINDAY[] 1
##set1 ENDMONTH[] 1
##set1 ENDDAY[] 2

! CLIMATE ZONE DESIGNATION -
! {1A,1B,2A,2B,3A,3B,3C,4A,4B,4C,5A,5B,5C,6A,6B,7A,7B,8}

##set1 CZ[] 4A

! Geometry

##set1 ORIENT[] 30
##set1 NumberFloors[] 1
##set1 W[] 20
##set1 L[] 91
##set1 FF[] 4
##set1 PERIOFF[] 4.6
##set1 COREOFF[] 13.7
##set1 WINOFF[] 1
##set1 WINTOP[] 3

! Constructions
! Using DefaultConstructions = 1 will override all constructions to comply with 90.1

##set1 DefaultConstructions[] 1

##set1 ROOFUVAL[] 0.273
##set1 WALLUVAL[] 0.365
##set1 WindowUVAL[] 2.84
##set1 WindowSHGC[] 0.40
##set1 SOG_Ffactor[] 1.264
##set1 ROOFMAT[] 0

! Loads

##set1 OccDensity[] 20
##set1 LightingPowerDensity[] 10.76
##set1 DaylightSensors[] 1      ! 0 = OFF | 1 = ON 
##set1 DLSP_LUX[] 500 
##set1 ReceptaclePowerDensity[] 10.76
##set1 ExteriorLightingPower[] 5000
##set1 ElevatorPower[] 5000

! HVAC System
! {SYSTEM7, OptimizedVAV, DOASFCU, DOASECMFCU}
! SYSTEM7 is an ASHRAE 90.1-2007 Compliant SYS7 - VAV with Reheat 
! OptimizedVAV is VAV with Reheat with DDC & DUAL Max Control & SP Reset & HR 
! DOASFCU is a DOAS with HR & CV FCU  (PSC Motor)
! DOASECMFCU is a DOAS with HR & VS FCU  (EC Motor)

##set1 HVACSystem[] SYSTEM7

! Ventilation Rate Specification for Office Program

##set1 VRP[] 0.0025
##set1 VRA[] 0.0003

!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!
! BELOW CALCULATED FROM ABOVE !
!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!!

##set1 MULTI[] #[NumberFloors[] - 2]
##set1 TopFloorElevation[] #[NumberFloors[] * FF[]]
##set1 MidFloorElevation[] #[#[NumberFloors[] * FF[]] * 0.5]

##set1 DIM1[] #[W[] - PERIOFF[]]
##set1 DIM2[] #[L[] - PERIOFF[]]
##set1 DIM3[] #[W[] - COREOFF[]]
##set1 DIM4[] #[L[] - COREOFF[]]
##set1 DIM5[] #[COREOFF[] - PERIOFF[]]
##set1 DIM6[] #[DIM3[] - COREOFF[]]
##set1 DIM7[] #[DIM4[] - COREOFF[]]

! AREA in m2
##set1 AREA_Floor1[] #[L[] * W[]]
##set1 AREA_Floor2[] #[#[L[] * W[]] * MULTI[]]
##set1 AREA_Floor3[] #[L[] * W[]]

##set1 AREA_f1:PerimeterNorth[] #[#[L[] - PERIOFF[]] * PERIOFF[]]
##set1 AREA_f1:PerimeterEast[] #[#[W[] - PERIOFF[]] * PERIOFF[]]
##set1 AREA_f1:PerimeterSouth[] #[#[L[] - PERIOFF[]] * PERIOFF[]]
##set1 AREA_f1:PerimeterWest[] #[#[W[] - PERIOFF[]] * PERIOFF[]]
##set1 AREA_f1:InteriorNorth[] #[DIM7[] * DIM5[]]
##set1 AREA_f1:InteriorEast[] #[DIM6[] * DIM5[]]
##set1 AREA_f1:InteriorSouth[] #[DIM7[] * DIM5[]]
##set1 AREA_f1:InteriorWest[] #[DIM6[] * DIM5[]]
##set1 AREA_f1:Core[] #[DIM6[] * DIM7[]]
##set1 AREA_f2:PerimeterNorth[] #[#[#[L[] - PERIOFF[]] * PERIOFF[]] * MULTI[]]
##set1 AREA_f2:PerimeterEast[] #[#[#[W[] - PERIOFF[]] * PERIOFF[]] * MULTI[]]
##set1 AREA_f2:PerimeterSouth[] #[#[#[L[] - PERIOFF[]] * PERIOFF[]] * MULTI[]]
##set1 AREA_f2:PerimeterWest[] #[#[#[W[] - PERIOFF[]] * PERIOFF[]] * MULTI[]]
##set1 AREA_f2:InteriorNorth[] #[#[DIM7[] * DIM5[]] * MULTI[]]
##set1 AREA_f2:InteriorEast[] #[#[DIM6[] * DIM5[]] * MULTI[]]
##set1 AREA_f2:InteriorSouth[] #[#[DIM7[] * DIM5[]] * MULTI[]]
##set1 AREA_f2:InteriorWest[] #[#[DIM6[] * DIM5[]] * MULTI[]]
##set1 AREA_f2:Core[] #[#[DIM6[] * DIM7[]] * MULTI[]]
##set1 AREA_f3:PerimeterNorth[] #[#[L[] - PERIOFF[]] * PERIOFF[]]
##set1 AREA_f3:PerimeterEast[] #[#[W[] - PERIOFF[]] * PERIOFF[]]
##set1 AREA_f3:PerimeterSouth[] #[#[L[] - PERIOFF[]] * PERIOFF[]]
##set1 AREA_f3:PerimeterWest[] #[#[W[] - PERIOFF[]] * PERIOFF[]]
##set1 AREA_f3:InteriorNorth[] #[DIM7[] * DIM5[]]
##set1 AREA_f3:InteriorEast[] #[DIM6[] * DIM5[]]
##set1 AREA_f3:InteriorSouth[] #[DIM7[] * DIM5[]]
##set1 AREA_f3:InteriorWest[] #[DIM6[] * DIM5[]]
##set1 AREA_f3:Core[] #[DIM6[] * DIM7[]]


! Minimum VAV airflow rate

##set1 MINFLOW_f1:PerimeterNorth[] #[AREA_f3:PerimeterNorth[] * 0.00215]
##set1 MINFLOW_f1:PerimeterEast[] #[AREA_f3:PerimeterEast[] * 0.00215]
##set1 MINFLOW_f1:PerimeterSouth[] #[AREA_f3:PerimeterSouth[] * 0.00215]
##set1 MINFLOW_f1:PerimeterWest[] #[AREA_f3:PerimeterWest[] * 0.00215]
##set1 MINFLOW_f1:InteriorNorth[] #[AREA_f3:InteriorNorth[] * 0.00215]
##set1 MINFLOW_f1:InteriorEast[] #[AREA_f3:InteriorEast[] * 0.00215]
##set1 MINFLOW_f1:InteriorSouth[] #[AREA_f3:InteriorSouth[] * 0.00215]
##set1 MINFLOW_f1:InteriorWest[] #[AREA_f3:InteriorWest[] * 0.00215]
##set1 MINFLOW_f1:Core[] #[AREA_f3:Core[] * 0.00215]
##set1 MINFLOW_f2:PerimeterNorth[] #[AREA_f2:PerimeterNorth[] * 0.00215]
##set1 MINFLOW_f2:PerimeterEast[] #[AREA_f2:PerimeterEast[] * 0.00215]
##set1 MINFLOW_f2:PerimeterSouth[] #[AREA_f2:PerimeterSouth[] * 0.00215]
##set1 MINFLOW_f2:PerimeterWest[] #[AREA_f2:PerimeterWest[] * 0.00215]
##set1 MINFLOW_f2:InteriorNorth[] #[AREA_f2:InteriorNorth[] * 0.00215]
##set1 MINFLOW_f2:InteriorEast[] #[AREA_f2:InteriorEast[] * 0.00215]
##set1 MINFLOW_f2:InteriorSouth[] #[AREA_f2:InteriorSouth[] * 0.00215]
##set1 MINFLOW_f2:InteriorWest[] #[AREA_f2:InteriorWest[] * 0.00215]
##set1 MINFLOW_f2:Core[] #[AREA_f2:Core[] * 0.00215]
##set1 MINFLOW_f3:PerimeterNorth[] #[AREA_f3:PerimeterNorth[] * 0.00215]
##set1 MINFLOW_f3:PerimeterEast[] #[AREA_f3:PerimeterEast[] * 0.00215]
##set1 MINFLOW_f3:PerimeterSouth[] #[AREA_f3:PerimeterSouth[] * 0.00215]
##set1 MINFLOW_f3:PerimeterWest[] #[AREA_f3:PerimeterWest[] * 0.00215]
##set1 MINFLOW_f3:InteriorNorth[] #[AREA_f3:InteriorNorth[] * 0.00215]
##set1 MINFLOW_f3:InteriorEast[] #[AREA_f3:InteriorEast[] * 0.00215]
##set1 MINFLOW_f3:InteriorSouth[] #[AREA_f3:InteriorSouth[] * 0.00215]
##set1 MINFLOW_f3:InteriorWest[] #[AREA_f3:InteriorWest[] * 0.00215]
##set1 MINFLOW_f3:Core[] #[AREA_f3:Core[] * 0.00215]

##set1 OAFLOW_VRP_Floor1[] #[#[AREA_Floor1[] / OccDensity[]] * VRP[]]
##set1 OAFLOW_VRP_Floor2[] #[#[AREA_Floor2[] / OccDensity[]] * VRP[]]
##set1 OAFLOW_VRP_Floor3[] #[#[AREA_Floor3[] / OccDensity[]] * VRP[]]

##set1 OAFLOW_VRP_f1:PerimeterNorth[] #[#[AREA_f3:PerimeterNorth[] / OccDensity[]] * VRP[]]
##set1 OAFLOW_VRP_f1:PerimeterEast[] #[#[AREA_f3:PerimeterEast[] / OccDensity[]] * VRP[]]
##set1 OAFLOW_VRP_f1:PerimeterSouth[] #[#[AREA_f3:PerimeterSouth[] / OccDensity[]] * VRP[]]
##set1 OAFLOW_VRP_f1:PerimeterWest[] #[#[AREA_f3:PerimeterWest[] / OccDensity[]] * VRP[]]
##set1 OAFLOW_VRP_f1:InteriorNorth[] #[#[AREA_f3:InteriorNorth[] / OccDensity[]] * VRP[]]
##set1 OAFLOW_VRP_f1:InteriorEast[] #[#[AREA_f3:InteriorEast[] / OccDensity[]] * VRP[]]
##set1 OAFLOW_VRP_f1:InteriorSouth[] #[#[AREA_f3:InteriorSouth[] / OccDensity[]] * VRP[]]
##set1 OAFLOW_VRP_f1:InteriorWest[] #[#[AREA_f3:InteriorWest[] / OccDensity[]] * VRP[]]
##set1 OAFLOW_VRP_f1:Core[] #[#[AREA_f3:Core[] / OccDensity[]] * VRP[]]
##set1 OAFLOW_VRP_f2:PerimeterNorth[] #[#[AREA_f2:PerimeterNorth[] / OccDensity[]] * VRP[]]
##set1 OAFLOW_VRP_f2:PerimeterEast[] #[#[AREA_f2:PerimeterEast[] / OccDensity[]] * VRP[]]
##set1 OAFLOW_VRP_f2:PerimeterSouth[] #[#[AREA_f2:PerimeterSouth[] / OccDensity[]] * VRP[]]
##set1 OAFLOW_VRP_f2:PerimeterWest[] #[#[AREA_f2:PerimeterWest[] / OccDensity[]] * VRP[]]
##set1 OAFLOW_VRP_f2:InteriorNorth[] #[#[AREA_f2:InteriorNorth[] / OccDensity[]] * VRP[]]
##set1 OAFLOW_VRP_f2:InteriorEast[] #[#[AREA_f2:InteriorEast[] / OccDensity[]] * VRP[]]
##set1 OAFLOW_VRP_f2:InteriorSouth[] #[#[AREA_f2:InteriorSouth[] / OccDensity[]] * VRP[]]
##set1 OAFLOW_VRP_f2:InteriorWest[] #[#[AREA_f2:InteriorWest[] / OccDensity[]] * VRP[]]
##set1 OAFLOW_VRP_f2:Core[] #[#[AREA_f2:Core[] / OccDensity[]] * VRP[]]
##set1 OAFLOW_VRP_f3:PerimeterNorth[] #[#[AREA_f3:PerimeterNorth[] / OccDensity[]] * VRP[]]
##set1 OAFLOW_VRP_f3:PerimeterEast[] #[#[AREA_f3:PerimeterEast[] / OccDensity[]] * VRP[]]
##set1 OAFLOW_VRP_f3:PerimeterSouth[] #[#[AREA_f3:PerimeterSouth[] / OccDensity[]] * VRP[]]
##set1 OAFLOW_VRP_f3:PerimeterWest[] #[#[AREA_f3:PerimeterWest[] / OccDensity[]] * VRP[]]
##set1 OAFLOW_VRP_f3:InteriorNorth[] #[#[AREA_f3:InteriorNorth[] / OccDensity[]] * VRP[]]
##set1 OAFLOW_VRP_f3:InteriorEast[] #[#[AREA_f3:InteriorEast[] / OccDensity[]] * VRP[]]
##set1 OAFLOW_VRP_f3:InteriorSouth[] #[#[AREA_f3:InteriorSouth[] / OccDensity[]] * VRP[]]
##set1 OAFLOW_VRP_f3:InteriorWest[] #[#[AREA_f3:InteriorWest[] / OccDensity[]] * VRP[]]
##set1 OAFLOW_VRP_f3:Core[] #[#[AREA_f3:Core[] / OccDensity[]] * VRP[]]

##set1 OAFLOW_VRA_Floor1[] #[AREA_Floor1[] * VRA[]]
##set1 OAFLOW_VRA_Floor2[] #[AREA_Floor2[] * VRA[]]
##set1 OAFLOW_VRA_Floor3[] #[AREA_Floor3[] * VRA[]]

##set1 OAFLOW_VRA_f1:PerimeterNorth[] #[AREA_f3:PerimeterNorth[] * VRA[]]
##set1 OAFLOW_VRA_f1:PerimeterEast[] #[AREA_f3:PerimeterEast[] * VRA[]]
##set1 OAFLOW_VRA_f1:PerimeterSouth[] #[AREA_f3:PerimeterSouth[] * VRA[]]
##set1 OAFLOW_VRA_f1:PerimeterWest[] #[AREA_f3:PerimeterWest[] * VRA[]]
##set1 OAFLOW_VRA_f1:InteriorNorth[] #[AREA_f3:InteriorNorth[] * VRA[]]
##set1 OAFLOW_VRA_f1:InteriorEast[] #[AREA_f3:InteriorEast[] * VRA[]]
##set1 OAFLOW_VRA_f1:InteriorSouth[] #[AREA_f3:InteriorSouth[] * VRA[]]
##set1 OAFLOW_VRA_f1:InteriorWest[] #[AREA_f3:InteriorWest[] * VRA[]]
##set1 OAFLOW_VRA_f1:Core[] #[AREA_f3:Core[] * VRA[]]
##set1 OAFLOW_VRA_f2:PerimeterNorth[] #[AREA_f2:PerimeterNorth[] * VRA[]]
##set1 OAFLOW_VRA_f2:PerimeterEast[] #[AREA_f2:PerimeterEast[] * VRA[]]
##set1 OAFLOW_VRA_f2:PerimeterSouth[] #[AREA_f2:PerimeterSouth[] * VRA[]]
##set1 OAFLOW_VRA_f2:PerimeterWest[] #[AREA_f2:PerimeterWest[] * VRA[]]
##set1 OAFLOW_VRA_f2:InteriorNorth[] #[AREA_f2:InteriorNorth[] * VRA[]]
##set1 OAFLOW_VRA_f2:InteriorEast[] #[AREA_f2:InteriorEast[] * VRA[]]
##set1 OAFLOW_VRA_f2:InteriorSouth[] #[AREA_f2:InteriorSouth[] * VRA[]]
##set1 OAFLOW_VRA_f2:InteriorWest[] #[AREA_f2:InteriorWest[] * VRA[]]
##set1 OAFLOW_VRA_f2:Core[] #[AREA_f2:Core[] * VRA[]]
##set1 OAFLOW_VRA_f3:PerimeterNorth[] #[AREA_f3:PerimeterNorth[] * VRA[]]
##set1 OAFLOW_VRA_f3:PerimeterEast[] #[AREA_f3:PerimeterEast[] * VRA[]]
##set1 OAFLOW_VRA_f3:PerimeterSouth[] #[AREA_f3:PerimeterSouth[] * VRA[]]
##set1 OAFLOW_VRA_f3:PerimeterWest[] #[AREA_f3:PerimeterWest[] * VRA[]]
##set1 OAFLOW_VRA_f3:InteriorNorth[] #[AREA_f3:InteriorNorth[] * VRA[]]
##set1 OAFLOW_VRA_f3:InteriorEast[] #[AREA_f3:InteriorEast[] * VRA[]]
##set1 OAFLOW_VRA_f3:InteriorSouth[] #[AREA_f3:InteriorSouth[] * VRA[]]
##set1 OAFLOW_VRA_f3:InteriorWest[] #[AREA_f3:InteriorWest[] * VRA[]]
##set1 OAFLOW_VRA_f3:Core[] #[AREA_f3:Core[] * VRA[]]

##set1 OAFLOW_Floor1[] #[OAFLOW_VRA_Floor1[] + OAFLOW_VRP_Floor1[]]
##set1 OAFLOW_Floor2[] #[OAFLOW_VRA_Floor2[] + OAFLOW_VRP_Floor2[]]
##set1 OAFLOW_Floor3[] #[OAFLOW_VRA_Floor3[] + OAFLOW_VRP_Floor3[]]

##set1 OAFLOW_SUM_f1:PerimeterNorth[] #[OAFLOW_VRP_f1:PerimeterNorth[] + OAFLOW_VRA_f1:PerimeterNorth[]]
##set1 OAFLOW_SUM_f1:PerimeterEast[] #[OAFLOW_VRP_f1:PerimeterEast[] + OAFLOW_VRA_f1:PerimeterEast[]]
##set1 OAFLOW_SUM_f1:PerimeterSouth[] #[OAFLOW_VRP_f1:PerimeterSouth[] + OAFLOW_VRA_f1:PerimeterSouth[]]
##set1 OAFLOW_SUM_f1:PerimeterWest[] #[OAFLOW_VRP_f1:PerimeterWest[] + OAFLOW_VRA_f1:PerimeterWest[]]
##set1 OAFLOW_SUM_f1:InteriorNorth[] #[OAFLOW_VRP_f1:InteriorNorth[] + OAFLOW_VRA_f1:InteriorNorth[]]
##set1 OAFLOW_SUM_f1:InteriorEast[] #[OAFLOW_VRP_f1:InteriorEast[] + OAFLOW_VRA_f1:InteriorEast[]]
##set1 OAFLOW_SUM_f1:InteriorSouth[] #[OAFLOW_VRP_f1:InteriorSouth[] + OAFLOW_VRA_f1:InteriorSouth[]]
##set1 OAFLOW_SUM_f1:InteriorWest[] #[OAFLOW_VRP_f1:InteriorWest[] + OAFLOW_VRA_f1:InteriorWest[]]
##set1 OAFLOW_SUM_f1:Core[] #[OAFLOW_VRP_f1:Core[] + OAFLOW_VRA_f1:Core[]]
##set1 OAFLOW_SUM_f2:PerimeterNorth[] #[OAFLOW_VRP_f2:PerimeterNorth[] + OAFLOW_VRA_f2:PerimeterNorth[]]
##set1 OAFLOW_SUM_f2:PerimeterEast[] #[OAFLOW_VRP_f2:PerimeterEast[] + OAFLOW_VRA_f2:PerimeterEast[]]
##set1 OAFLOW_SUM_f2:PerimeterSouth[] #[OAFLOW_VRP_f2:PerimeterSouth[] + OAFLOW_VRA_f2:PerimeterSouth[]]
##set1 OAFLOW_SUM_f2:PerimeterWest[] #[OAFLOW_VRP_f2:PerimeterWest[] + OAFLOW_VRA_f2:PerimeterWest[]]
##set1 OAFLOW_SUM_f2:InteriorNorth[] #[OAFLOW_VRP_f2:InteriorNorth[] + OAFLOW_VRA_f2:InteriorNorth[]]
##set1 OAFLOW_SUM_f2:InteriorEast[] #[OAFLOW_VRP_f2:InteriorEast[] + OAFLOW_VRA_f2:InteriorEast[]]
##set1 OAFLOW_SUM_f2:InteriorSouth[] #[OAFLOW_VRP_f2:InteriorSouth[] + OAFLOW_VRA_f2:InteriorSouth[]]
##set1 OAFLOW_SUM_f2:InteriorWest[] #[OAFLOW_VRP_f2:InteriorWest[] + OAFLOW_VRA_f2:InteriorWest[]]
##set1 OAFLOW_SUM_f2:Core[] #[OAFLOW_VRP_f2:Core[] + OAFLOW_VRA_f2:Core[]]
##set1 OAFLOW_SUM_f3:PerimeterNorth[] #[OAFLOW_VRP_f3:PerimeterNorth[] + OAFLOW_VRA_f3:PerimeterNorth[]]
##set1 OAFLOW_SUM_f3:PerimeterEast[] #[OAFLOW_VRP_f3:PerimeterEast[] + OAFLOW_VRA_f3:PerimeterEast[]]
##set1 OAFLOW_SUM_f3:PerimeterSouth[] #[OAFLOW_VRP_f3:PerimeterSouth[] + OAFLOW_VRA_f3:PerimeterSouth[]]
##set1 OAFLOW_SUM_f3:PerimeterWest[] #[OAFLOW_VRP_f3:PerimeterWest[] + OAFLOW_VRA_f3:PerimeterWest[]]
##set1 OAFLOW_SUM_f3:InteriorNorth[] #[OAFLOW_VRP_f3:InteriorNorth[] + OAFLOW_VRA_f3:InteriorNorth[]]
##set1 OAFLOW_SUM_f3:InteriorEast[] #[OAFLOW_VRP_f3:InteriorEast[] + OAFLOW_VRA_f3:InteriorEast[]]
##set1 OAFLOW_SUM_f3:InteriorSouth[] #[OAFLOW_VRP_f3:InteriorSouth[] + OAFLOW_VRA_f3:InteriorSouth[]]
##set1 OAFLOW_SUM_f3:InteriorWest[] #[OAFLOW_VRP_f3:InteriorWest[] + OAFLOW_VRA_f3:InteriorWest[]]
##set1 OAFLOW_SUM_f3:Core[] #[OAFLOW_VRP_f3:Core[] + OAFLOW_VRA_f3:Core[]]

##if #[DefaultConstructions[] EQSU 1]
	##if #[#[CZ[] EQSU 1A] OR #[CZ[] EQSU 1B]]
		##set1 ROOFUVAL[] 0.360
		##set1 WALLUVAL[] 0.705
		##set1 WindowUVAL[] 6.81
		##set1 WindowSHGC[] 0.25
		##set1 SOG_Ffactor[] 1.264			
	##ElseIf #[#[CZ[] EQSU 2A] OR #[CZ[] EQSU 2B]]
		##set1 ROOFUVAL[] 0.273
		##set1 WALLUVAL[] 0.705
		##set1 WindowUVAL[] 3.97
		##set1 WindowSHGC[] 0.25
		##set1 SOG_Ffactor[] 1.264			
	##ElseIf #[#[#[CZ[] EQSU 3A] OR #[CZ[] EQSU 3B]] OR #[CZ[] EQSU 3C]]
		##set1 ROOFUVAL[] 0.273
		##set1 WALLUVAL[] 0.479
		##set1 WindowUVAL[] 3.41
		##set1 WindowSHGC[] 0.25
		##set1 SOG_Ffactor[] 1.264			
	##ElseIf #[#[#[CZ[] EQSU 4A] OR #[CZ[] EQSU 4B]] OR #[CZ[] EQSU 4C]]
		##set1 ROOFUVAL[] 0.273
		##set1 WALLUVAL[] 0.365
		##set1 WindowUVAL[] 2.84
		##set1 WindowSHGC[] 0.40
		##set1 SOG_Ffactor[] 1.264			
	##ElseIf #[#[#[CZ[] EQSU 5A] OR #[CZ[] EQSU 5B]] OR #[CZ[] EQSU 5C]]
		##set1 ROOFUVAL[] 0.273
		##set1 WALLUVAL[] 0.365
		##set1 WindowUVAL[] 2.56
		##set1 WindowSHGC[] 0.40
		##set1 SOG_Ffactor[] 1.264			
	##ElseIf #[#[#[CZ[] EQSU 6A] OR #[CZ[] EQSU 6B]] OR #[CZ[] EQSU 6C]]
		##set1 ROOFUVAL[] 0.273
		##set1 WALLUVAL[] 0.365
		##set1 WindowUVAL[] 2.56
		##set1 WindowSHGC[] 0.40
		##set1 SOG_Ffactor[] 1.264			
	##ElseIf #[#[#[CZ[] EQSU 7A] OR #[CZ[] EQSU 7B]] OR #[CZ[] EQSU 7C]]
		##set1 ROOFUVAL[] 0.273
		##set1 WALLUVAL[] 0.365
		##set1 WindowUVAL[] 2.27
		##set1 WindowSHGC[] 0.45
		##set1 SOG_Ffactor[] 0.9		
	##ElseIf #[#[#[CZ[] EQSU 8] OR #[CZ[] EQSU 8A]] OR #[CZ[] EQSU 8B]]
		##set1 ROOFUVAL[] 0.273
		##set1 WALLUVAL[] 0.365
		##set1 WindowUVAL[] 2.27
		##set1 WindowSHGC[] 0.45
		##set1 SOG_Ffactor[] 0.9		
	##endif
##endif
		
		
!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

  Version,8.0;

!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

  SimulationControl,
    YES,                     !- Do Zone Sizing Calculation
    YES,                     !- Do System Sizing Calculation
    YES,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods

!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

  Building,
    PARAMETRIC OFFICE,       !- Name
    0.0000,                  !- North Axis {deg}
    City,                    !- Terrain
    0.0400,                  !- Loads Convergence Tolerance Value
    0.2000,                  !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    40,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

  ShadowCalculation,
    AverageOverDaysInFrequency,  !- Calculation Method
    7,                       !- Calculation Frequency
    15000;                   !- Maximum Figures in Shadow Overlap Calculations

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

  SurfaceConvectionAlgorithm:Inside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

  SurfaceConvectionAlgorithm:Outside,DOE-2;

!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

  HeatBalanceAlgorithm,ConductionTransferFunction,200.0000;

!-   ===========  ALL OBJECTS IN CLASS: ZONEAIRHEATBALANCEALGORITHM ===========

  ZoneAirHeatBalanceAlgorithm,
    AnalyticalSolution;      !- Algorithm

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

  Timestep,4;

!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

  ConvergenceLimits,
    2,                       !- Minimum System Timestep {minutes}
    25;                      !- Maximum HVAC Iterations

!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

  Site:Location,
    USA IL-CHICAGO-OHARE,    !- Name
    41.77,                   !- Latitude {deg}
    -87.75,                  !- Longitude {deg}
    -6.00,                   !- Time Zone {hr}
    190;                     !- Elevation {m}

!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

  SizingPeriod:DesignDay,
    CHICAGO Ann Htg 99.6% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -20.6,                   !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -20.6,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99063.,                  !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    CHICAGO Ann Clg .4% Condns WB=>MDB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    31.2,                    !- Maximum Dry-Bulb Temperature {C}
    10.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    25.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    99063.,                  !- Barometric Pressure {Pa}
    5.3,                     !- Wind Speed {m/s}
    230,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    1.00;                    !- Sky Clearness

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

  RunPeriod,
    ,                        !- Name
    BEGINMONTH[],            !- Begin Month
    BEGINDAY[],              !- Begin Day of Month
    ENDMONTH[],              !- End Month
    ENDDAY[],                !- End Day of Month
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    1.0000;                  !- Number of Times Runperiod to be Repeated

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========

  RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    January 1,               !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    November 11,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Christmas,               !- Name
    December 25,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    July 4,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    MLK Day,                 !- Name
    3rd Monday in January,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Thanksgiving,            !- Name
    4th Thursday in November,!- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========

  RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date

!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

  Site:GroundTemperature:BuildingSurface,19.527,19.502,19.536,19.598,20.002,21.640,22.225,22.375,21.449,20.121,19.802,19.633;

!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========

  Site:WaterMainsTemperature,
    CORRELATION,             !- Calculation Method
    ,                        !- Temperature Schedule Name
    9.69,                    !- Annual Average Outdoor Air Temperature {C}
    28.10;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    Humidity,                !- Name
    10,                      !- Lower Limit Value
    90,                      !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Number;                  !- Name

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

  Schedule:Compact,
    ALWAYS_ON,               !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    ALWAYS 1,                !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    ALWAYS 4,                !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    ALWAYS 6.67,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,6.67;       !- Field 3

  Schedule:Compact,
    ALWAYS 12.2,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,12.2;       !- Field 3

  Schedule:Compact,
    ALWAYS 12.8,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,12.8;       !- Field 3

  Schedule:Compact,
    ALWAYS 29.4,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,29.4;       !- Field 3

  Schedule:Compact,
    ALWAYS 82,               !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,82;        !- Field 3

  Schedule:Compact,
    BLDG_ELEVATORS,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 04:00,0.05,       !- Field 3
    Until: 05:00,0.10,       !- Field 5
    Until: 06:00,0.20,       !- Field 7
    Until: 07:00,0.40,       !- Field 9
    Until: 09:00,0.50,       !- Field 11
    Until: 10:00,0.35,       !- Field 13
    Until: 16:00,0.15,       !- Field 15
    Until: 17:00,0.35,       !- Field 17
    Until: 19:00,0.50,       !- Field 19
    Until: 21:00,0.40,       !- Field 21
    Until: 22:00,0.30,       !- Field 23
    Until: 23:00,0.20,       !- Field 25
    Until: 24:00,0.10;       !- Field 27

  Schedule:Compact,
    INFIL_QUARTER_ON_SCH,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,1.0,        !- Field 3
    Until: 22:00,0.25,       !- Field 5
    Until: 24:00,1.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 06:00,1.0,        !- Field 10
    Until: 18:00,0.25,       !- Field 12
    Until: 24:00,1.0,        !- Field 14
    For: Sunday Holidays AllOtherDays, !- Field 16
    Until: 24:00,1.0;        !- Field 17

  Schedule:Compact,
    BLDG_OCC_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 22:00,1.0,        !- Field 5
    Until: 24:00,0.05,       !- Field 7
    For: Weekdays,           !- Field 9
    Until: 06:00,0.0,        !- Field 10
    Until: 07:00,0.1,        !- Field 12
    Until: 08:00,0.2,        !- Field 14
    Until: 12:00,0.95,       !- Field 16
    Until: 13:00,0.5,        !- Field 18
    Until: 17:00,0.95,       !- Field 20
    Until: 18:00,0.7,        !- Field 22
    Until: 20:00,0.4,        !- Field 24
    Until: 22:00,0.1,        !- Field 26
    Until: 24:00,0.05,       !- Field 28
    For: Saturday,           !- Field 30
    Until: 06:00,0.0,        !- Field 31
    Until: 08:00,0.1,        !- Field 33
    Until: 14:00,0.5,        !- Field 35
    Until: 17:00,0.1,        !- Field 37
    Until: 24:00,0.0,        !- Field 39
    For: AllOtherDays,       !- Field 41
    Until: 24:00,0.0;        !- Field 42

  Schedule:Compact,
    BLDG_LIGHT_SCH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.05,       !- Field 3
    Until: 07:00,0.1,        !- Field 5
    Until: 08:00,0.3,        !- Field 7
    Until: 17:00,0.9,        !- Field 9
    Until: 18:00,0.7,        !- Field 11
    Until: 20:00,0.5,        !- Field 13
    Until: 22:00,0.3,        !- Field 15
    Until: 23:00,0.1,        !- Field 17
    Until: 24:00,0.05,       !- Field 19
    For: Saturday,           !- Field 21
    Until: 06:00,0.05,       !- Field 22
    Until: 08:00,0.1,        !- Field 24
    Until: 14:00,0.5,        !- Field 26
    Until: 17:00,0.15,       !- Field 28
    Until: 24:00,0.05,       !- Field 30
    For: SummerDesignDay,    !- Field 32
    Until: 24:00,1.0,        !- Field 33
    For: WinterDesignDay,    !- Field 35
    Until: 24:00,0.0,        !- Field 36
    For: AllOtherDays,       !- Field 38
    Until: 24:00,0.05;       !- Field 39

  Schedule:Compact,
    BLDG_EQUIP_SCH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00,0.40,       !- Field 3
    Until: 12:00,0.90,       !- Field 5
    Until: 13:00,0.80,       !- Field 7
    Until: 17:00,0.90,       !- Field 9
    Until: 18:00,0.80,       !- Field 11
    Until: 20:00,0.60,       !- Field 13
    Until: 22:00,0.50,       !- Field 15
    Until: 24:00,0.40,       !- Field 17
    For: Saturday,           !- Field 19
    Until: 06:00,0.30,       !- Field 20
    Until: 08:00,0.4,        !- Field 22
    Until: 14:00,0.5,        !- Field 24
    Until: 17:00,0.35,       !- Field 26
    Until: 24:00,0.30,       !- Field 28
    For: SummerDesignDay,    !- Field 30
    Until: 24:00,1.0,        !- Field 31
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,0.0,        !- Field 34
    For: AllOtherDays,       !- Field 36
    Until: 24:00,0.30;       !- Field 37

  Schedule:Compact,
    ACTIVITY_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,120;        !- Field 3

  Schedule:Compact,
    WORK_EFF_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    AIR_VELO_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    CLOTHING_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 04/30,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0,        !- Field 3
    Through: 09/30,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,0.5,        !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1.0;        !- Field 11

  Schedule:Compact,
    CLGSETP_SCH,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,26.7,       !- Field 3
    Until: 22:00,24.0,       !- Field 5
    Until: 24:00,26.7,       !- Field 7
    For: Saturday,           !- Field 9
    Until: 06:00,26.7,       !- Field 10
    Until: 18:00,24.0,       !- Field 12
    Until: 24:00,26.7,       !- Field 14
    For WinterDesignDay,     !- Field 16
    Until: 24:00,26.7,       !- Field 17
    For: AllOtherDays,       !- Field 19
    Until: 24:00,26.7;       !- Field 20

  Schedule:Compact,
    HTGSETP_SCH,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,15.6,       !- Field 3
    Until: 22:00,21.0,       !- Field 5
    Until: 24:00,15.6,       !- Field 7
    For SummerDesignDay,     !- Field 9
    Until: 24:00,15.6,       !- Field 10
    For: Saturday,           !- Field 12
    Until: 06:00,15.6,       !- Field 13
    Until: 18:00,21.0,       !- Field 15
    Until: 24:00,15.6,       !- Field 17
    For: WinterDesignDay,    !- Field 19
    Until: 24:00,21.0,       !- Field 20
    For: AllOtherDays,       !- Field 22
    Until: 24:00,15.6;       !- Field 23

  Schedule:Compact,
    Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,12.8;       !- Field 3

  Schedule:Compact,
    MinOA_MotorizedDamper_Sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0.0,        !- Field 3
    Until: 22:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 07:00,0.0,        !- Field 10
    Until: 18:00,1.0,        !- Field 12
    Until: 24:00,0.0,        !- Field 14
    For: AllOtherDays,       !- Field 16
    Until: 24:00,0.0;        !- Field 17

  Schedule:Compact,
    Dual Zone Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    HVACOperationSchd,       !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 22:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 06:00,0.0,        !- Field 10
    Until: 18:00,1.0,        !- Field 12
    Until: 24:00,0.0,        !- Field 14
    For: AllOtherDays,       !- Field 16
    Until: 24:00,0.0;        !- Field 17

  Schedule:Compact,
    CW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,6.7;        !- Field 3

  Schedule:Compact,
    HW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,82.2;       !- Field 3

  Schedule:Compact,
    BLDG_SWH_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,0.05,       !- Field 3
    Until: 06:00,0.08,       !- Field 5
    Until: 07:00,0.07,       !- Field 7
    Until: 08:00,0.19,       !- Field 9
    Until: 09:00,0.35,       !- Field 11
    Until: 10:00,0.38,       !- Field 13
    Until: 11:00,0.39,       !- Field 15
    Until: 12:00,0.47,       !- Field 17
    Until: 13:00,0.57,       !- Field 19
    Until: 14:00,0.54,       !- Field 21
    Until: 15:00,0.34,       !- Field 23
    Until: 16:00,0.33,       !- Field 25
    Until: 17:00,0.44,       !- Field 27
    Until: 18:00,0.26,       !- Field 29
    Until: 19:00,0.21,       !- Field 31
    Until: 20:00,0.15,       !- Field 33
    Until: 21:00,0.17,       !- Field 35
    Until: 22:00,0.08,       !- Field 37
    Until: 24:00,0.05,       !- Field 39
    For: Saturday WinterDesignDay, !- Field 41
    Until: 05:00,0.05,       !- Field 42
    Until: 06:00,0.08,       !- Field 44
    Until: 07:00,0.07,       !- Field 46
    Until: 08:00,0.11,       !- Field 48
    Until: 09:00,0.15,       !- Field 50
    Until: 10:00,0.21,       !- Field 52
    Until: 11:00,0.19,       !- Field 54
    Until: 12:00,0.23,       !- Field 56
    Until: 13:00,0.20,       !- Field 58
    Until: 14:00,0.19,       !- Field 60
    Until: 15:00,0.15,       !- Field 62
    Until: 16:00,0.13,       !- Field 64
    Until: 17:00,0.14,       !- Field 66
    Until: 21:00,0.07,       !- Field 68
    Until: 22:00,0.09,       !- Field 70
    Until: 24:00,0.05,       !- Field 72
    For: AllOtherDays,       !- Field 74
    Until: 05:00,0.04,       !- Field 75
    Until: 06:00,0.07,       !- Field 77
    Until: 11:00,0.04,       !- Field 79
    Until: 13:00,0.06,       !- Field 81
    Until: 14:00,0.09,       !- Field 83
    Until: 15:00,0.06,       !- Field 85
    Until: 21:00,0.04,       !- Field 87
    Until: 22:00,0.07,       !- Field 89
    Until: 24:00,0.04;       !- Field 91

  Schedule:Compact,
    Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,22.0;       !- Field 3

  Schedule:Compact,
    Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,43.3;       !- Field 3

  Schedule:Compact,
    Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,43.3;       !- Field 3

  Schedule:Compact,
    SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    SWHSys1-Loop-Temp-Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

  Material,
    SteelFramed NonRes Wall Insulation,  !- Name
    MediumRough,             !- Roughness
    0.100,                   !- Thickness {m}
    #[WALLUVAL[] * 0.1],     !- Conductivity {W/m-K}
    265.0000,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

  Material,
    IEAD NonRes Roof Insulation,  !- Name
    MediumRough,             !- Roughness
    0.1,                     !- Thickness {m}
    #[ROOFUVAL[] * 0.1],     !- Conductivity {W/m-K}
    265.0000,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

  Material,
    UGWall NonRes Insulation,!- Name
    MediumRough,             !- Roughness
    0.0001,                  !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265.0000,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

  Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0000,                !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance

  Material,
    Wood Siding,             !- Name
    MediumSmooth,            !- Roughness
    0.0100,                  !- Thickness {m}
    0.1100,                  !- Conductivity {W/m-K}
    544.6200,                !- Density {kg/m3}
    1210.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7800,                  !- Solar Absorptance
    0.7800;                  !- Visible Absorptance

  Material,
    1/2IN Gypsum,            !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    784.9000,                !- Density {kg/m3}
    830.0000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.9200,                  !- Solar Absorptance
    0.9200;                  !- Visible Absorptance

  Material,
    1IN Stucco,              !- Name
    Smooth,                  !- Roughness
    0.0253,                  !- Thickness {m}
    0.6918,                  !- Conductivity {W/m-K}
    1858.0000,               !- Density {kg/m3}
    837.0000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.9200,                  !- Solar Absorptance
    0.9200;                  !- Visible Absorptance

  Material,
    8IN CONCRETE HW,         !- Name
    Rough,                   !- Roughness
    0.2032,                  !- Thickness {m}
    1.3110,                  !- Conductivity {W/m-K}
    2240.0000,               !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

  Material,
    Metal Siding,            !- Name
    Smooth,                  !- Roughness
    0.0015,                  !- Thickness {m}
    44.9600,                 !- Conductivity {W/m-K}
    7688.8600,               !- Density {kg/m3}
    410.0000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.2000,                  !- Solar Absorptance
    0.2000;                  !- Visible Absorptance

  Material,
    HW CONCRETE,             !- Name
    Rough,                   !- Roughness
    0.1016,                  !- Thickness {m}
    1.3110,                  !- Conductivity {W/m-K}
    2240.0000,               !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

  Material,
    Wall Membrane,           !- Name
    VeryRough,               !- Roughness
    0.0095,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    1121.2900,               !- Density {kg/m3}
    1460.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

  Material,
    Metal Decking,           !- Name
    MediumSmooth,            !- Roughness
    0.0015,                  !- Thickness {m}
    45.0060,                 !- Conductivity {W/m-K}
    7680.0000,               !- Density {kg/m3}
    418.4000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.3000;                  !- Visible Absorptance

  Material,
    Metal Roofing,           !- Name
    MediumSmooth,            !- Roughness
    0.0015,                  !- Thickness {m}
    45.0060,                 !- Conductivity {W/m-K}
    7680.0000,               !- Density {kg/m3}
    418.4000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.3000;                  !- Visible Absorptance

  Material,
    MAT-CC05 4 HW CONCRETE,  !- Name
    Rough,                   !- Roughness
    0.1016,                  !- Thickness {m}
    1.3110,                  !- Conductivity {W/m-K}
    2240.0000,               !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance
	
  Material,
    Std AC02,                !- Name
    MediumSmooth,            !- Roughness
    1.2700000E-02,           !- Thickness {m}
    5.7000000E-02,           !- Conductivity {W/m-K}
    288.0000,                !- Density {kg/m3}
    1339.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.2000000;               !- Visible Absorptance
	
##if #[ROOFMAT[] EQS 0]

 ! - roof material
 ! - source: http://www1.eere.energy.gov/wip/pdfs/20110411_cool_roofs.pdf
 ! - initial

 Material,
    Roof Membrane,           !- Name
    VeryRough,               !- Roughness
    0.0095,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    1121.2900,               !- Density {kg/m3}
    1460.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.6000,                  !- Solar Absorptance
    0.2000;                  !- Visible Absorptance
 
##elseif #[ROOFMAT[] EQS 1]
 
! - To qualify for a rating, roofing materials must have a solar reflectance of at least 0.65 and thermal emittance of at least 0.90
!- AcryShield - A590
!Product Type  : Coating
!Initial Solar Reflectance  : 0.92
!Solar Reflectance after 3 years  : 0.87
!Initial Emissivity  : 0.87
!Low Slope?  : Yes
!Steep Slope?  : No
!Warranty Period (Years)  : 20
!Markets  : United States

  Material,
    Roof Membrane,           !- Name
    VeryRough,               !- Roughness
    0.0095,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    1121.2900,               !- Density {kg/m3}
    1460.0000,               !- Specific Heat {J/kg-K}
    0.8700,                  !- Thermal Absorptance
    0.1000,                  !- Solar Absorptance
    0.2000;                  !- Visible Absorptance

 ##endif
 
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

  Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.2165,                  !- Thermal Resistance {m2-K/W}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.8000;                  !- Visible Absorptance

Material:InfraredTransparent,
    AirWall;                 !- Name	
	
  Material:NoMass,
    AIRGAP,                  !- Name
    Smooth,                  !- Roughness
    10000,                   !- Thermal Resistance {m2-K/W}
    0.99999,                 !- Thermal Absorptance
    1;                       !- Solar Absorptance

!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

  WindowMaterial:SimpleGlazingSystem,
    NonRes Fixed Assembly Window,  !- Name
    WindowUVAL[],            !- U-Factor {W/m2-K}
    WindowSHGC[];            !- Solar Heat Gain Coefficient

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

  Construction,
    SteelFramed Non-res Ext Wall,   !- Name
    Wall Membrane,           !- Outside Layer
    SteelFramed NonRes Wall Insulation;  !- Layer 3

  Construction,
    IEAD Non-res Roof,       !- Name
    Roof Membrane,           !- Outside Layer
    IEAD NonRes Roof Insulation,  !- Layer 2
    Metal Decking;           !- Layer 3

  Construction,
    int-walls,               !- Name
    1/2IN Gypsum,            !- Outside Layer
    1/2IN Gypsum;            !- Layer 2

  Construction,
    INT-FLOOR-TOPSIDE,       !- Name
    MAT-CC05 4 HW CONCRETE,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

  Construction,
    INT-FLOOR-UNDERSIDE,     !- Name
    CP02 CARPET PAD,         !- Outside Layer
    MAT-CC05 4 HW CONCRETE;  !- Layer 2

  Construction,
    Underground Wall Non-res,!- Name
    8IN Concrete HW,         !- Outside Layer
    UGWall NonRes Insulation;!- Layer 2

  Construction,
    Window Non-res Fixed,    !- Name
    NonRes Fixed Assembly Window;  !- Outside Layer

  Construction,
    DropCeiling,             !- Name
    Std AC02;                !- Outside Layer

  Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer

  Construction,
    AIRGAP,                  !- Name
    AirWall;                 !- Outside Layer

Construction,
    SOG_Interior,            !- Name
    HW CONCRETE,             !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

Construction:FfactorGroundFloor,
    SOG_PerimeterNorth,      !- Name
    SOG_Ffactor[],           !- F-Factor {W/m-K}
    AREA_f1:PerimeterNorth[], !- Area {m2}
    L[];                     !- PerimeterExposed {m}
	
Construction:FfactorGroundFloor,
    SOG_PerimeterEast,       !- Name
    SOG_Ffactor[],           !- F-Factor {W/m-K}
    AREA_f1:PerimeterEast[], !- Area {m2}
    W[];                     !- PerimeterExposed {m}
	
Construction:FfactorGroundFloor,
    SOG_PerimeterSouth,      !- Name
    SOG_Ffactor[],           !- F-Factor {W/m-K}
    AREA_f1:PerimeterSouth[], !- Area {m2}
    L[];                     !- PerimeterExposed {m}
	
Construction:FfactorGroundFloor,
    SOG_PerimeterWest,       !- Name
    SOG_Ffactor[],           !- F-Factor {W/m-K}
    AREA_f1:PerimeterWest[], !- Area {m2}
    W[];                     !- PerimeterExposed {m}

!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

  GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    Clockwise,               !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative;                !- Daylighting Reference Point Coordinate System

!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

  Zone,
    f1:PerimeterNorth,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    ,                        !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate;           !- Floor Area {m2}

  Zone,
    f1:PerimeterSouth,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    ,                        !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate;           !- Floor Area {m2}

  Zone,
    f1:PerimeterEast,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    ,                        !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate;           !- Floor Area {m2}

  Zone,
    f1:PerimeterWest,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    ,                        !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate;           !- Floor Area {m2}

  Zone,
    f1:InteriorNorth,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    ,                        !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate;           !- Floor Area {m2}

  Zone,
    f1:InteriorSouth,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    ,                        !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate;           !- Floor Area {m2}

  Zone,
    f1:InteriorEast,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    ,                        !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate;           !- Floor Area {m2}

  Zone,
    f1:InteriorWest,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    ,                        !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate;           !- Floor Area {m2}

  Zone,
    f1:Core,                 !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    ,                        !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate;           !- Floor Area {m2}

  Zone,
    f2:PerimeterNorth,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    MidFloorElevation[],     !- Z Origin {m}
    1,                       !- Type
    ,                        !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate;           !- Floor Area {m2}

  Zone,
    f2:PerimeterSouth,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    MidFloorElevation[],     !- Z Origin {m}
    1,                       !- Type
    ,                        !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate;           !- Floor Area {m2}

  Zone,
    f2:PerimeterEast,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    MidFloorElevation[],     !- Z Origin {m}
    1,                       !- Type
    ,                        !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate;           !- Floor Area {m2}

  Zone,
    f2:PerimeterWest,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    MidFloorElevation[],     !- Z Origin {m}
    1,                       !- Type
    ,                        !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate;           !- Floor Area {m2}

  Zone,
    f2:InteriorNorth,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    MidFloorElevation[],     !- Z Origin {m}
    1,                       !- Type
    ,                        !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate;           !- Floor Area {m2}

  Zone,
    f2:InteriorSouth,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    MidFloorElevation[],     !- Z Origin {m}
    1,                       !- Type
    ,                        !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate;           !- Floor Area {m2}

  Zone,
    f2:InteriorEast,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    MidFloorElevation[],     !- Z Origin {m}
    1,                       !- Type
    ,                        !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate;           !- Floor Area {m2}

  Zone,
    f2:InteriorWest,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    MidFloorElevation[],     !- Z Origin {m}
    1,                       !- Type
    ,                        !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate;           !- Floor Area {m2}

  Zone,
    f2:Core,                 !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    MidFloorElevation[],     !- Z Origin {m}
    1,                       !- Type
    ,                        !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate;           !- Floor Area {m2}


  Zone,
    f3:PerimeterNorth,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    TopFloorElevation[],     !- Z Origin {m}
    1,                       !- Type
    ,                        !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate;           !- Floor Area {m2}

  Zone,
    f3:PerimeterSouth,       !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    TopFloorElevation[],     !- Z Origin {m}
    1,                       !- Type
    ,                        !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate;           !- Floor Area {m2}

  Zone,
    f3:PerimeterEast,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    TopFloorElevation[],     !- Z Origin {m}
    1,                       !- Type
    ,                        !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate;           !- Floor Area {m2}

  Zone,
    f3:PerimeterWest,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    TopFloorElevation[],     !- Z Origin {m}
    1,                       !- Type
    ,                        !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate;           !- Floor Area {m2}

  Zone,
    f3:InteriorNorth,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    TopFloorElevation[],     !- Z Origin {m}
    1,                       !- Type
    ,                        !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate;           !- Floor Area {m2}

  Zone,
    f3:InteriorSouth,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    TopFloorElevation[],     !- Z Origin {m}
    1,                       !- Type
    ,                        !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate;           !- Floor Area {m2}

  Zone,
    f3:InteriorEast,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    TopFloorElevation[],     !- Z Origin {m}
    1,                       !- Type
    ,                        !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate;           !- Floor Area {m2}

  Zone,
    f3:InteriorWest,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    TopFloorElevation[],     !- Z Origin {m}
    1,                       !- Type
    ,                        !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate;           !- Floor Area {m2}

  Zone,
    f3:Core,                 !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    TopFloorElevation[],     !- Z Origin {m}
    1,                       !- Type
    ,                        !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate;           !- Floor Area {m2}
	
	
	
!-   ===========  ALL OBJECTS IN CLASS: ZONELIST ===========

  ZoneList,
    AllPerimeterZones,                !- Zone or ZoneList Name
    f1:PerimeterNorth,                !- Zone 1 Name
    f1:PerimeterSouth,                !- Zone 2 Name
    f1:PerimeterEast,                 !- Zone 3 Name
    f1:PerimeterWest,                 !- Zone 4 Name
    f2:PerimeterNorth,                !- Zone 1 Name
    f2:PerimeterSouth,                !- Zone 2 Name
    f2:PerimeterEast,                 !- Zone 3 Name
    f2:PerimeterWest,                 !- Zone 4 Name
    f3:PerimeterNorth,                !- Zone 1 Name
    f3:PerimeterSouth,                !- Zone 2 Name
    f3:PerimeterEast,                 !- Zone 3 Name
    f3:PerimeterWest;                 !- Zone 4 Name

  ZoneList,
    AllInteriorZones,                 !- Zone or ZoneList Name
    f1:InteriorNorth,                 !- Zone 1 Name
    f1:InteriorSouth,                 !- Zone 2 Name
    f1:InteriorEast,                  !- Zone 3 Name
    f1:InteriorWest,                  !- Zone 4 Name
    f2:InteriorNorth,                 !- Zone 1 Name
    f2:InteriorSouth,                 !- Zone 2 Name
    f2:InteriorEast,                  !- Zone 3 Name
    f2:InteriorWest,                  !- Zone 4 Name
    f3:InteriorNorth,                 !- Zone 1 Name
    f3:InteriorSouth,                 !- Zone 2 Name
    f3:InteriorEast,                  !- Zone 3 Name
    f3:InteriorWest;                  !- Zone 4 Name

  ZoneList,
    AllCoreZones,                     !- Zone or ZoneList Name
    f1:Core,                          !- Zone 1 Name
    f2:Core,                          !- Zone 1 Name
    f3:Core;                          !- Zone 1 Name
	
  ZoneList,
    TypicalFloorZones,                !- Zone or ZoneList Name
    f2:PerimeterNorth,                !- Zone 1 Name
    f2:PerimeterSouth,                !- Zone 2 Name
    f2:PerimeterEast,                 !- Zone 3 Name
    f2:PerimeterWest,                 !- Zone 4 Name
    f2:InteriorNorth,                 !- Zone 1 Name
    f2:InteriorSouth,                 !- Zone 2 Name
    f2:InteriorEast,                  !- Zone 3 Name
    f2:InteriorWest,                  !- Zone 4 Name
    f2:Core;                          !- Zone 1 Name
	

!-   ===========  ALL OBJECTS IN CLASS: ZONEGROUP ===========

ZoneGroup,
    TypicalFloor Multiplier, !- Name
    TypicalFloorZones,       !- Zone List Name
    MULTI[];                 !- Zone List Multiplier

	
!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

  BuildingSurface:Detailed,
    f1:N-EXT,                !- Name
    Wall,                    !- Surface Type
    SteelFramed Non-res Ext Wall,   !- Construction Name
    f1:PerimeterNorth,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    L[],W[],0,               !- X,Y,Z ==> Vertex 1 {m}
    L[],W[],FF[],            !- X,Y,Z ==> Vertex 2 {m}
    0,W[],FF[],              !- X,Y,Z ==> Vertex 3 {m}
    0,W[],0;                 !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f1:S-EXT,                !- Name
    Wall,                    !- Surface Type
    SteelFramed Non-res Ext Wall,   !- Construction Name
    f1:PerimeterSouth,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,0,0,                   !- X,Y,Z ==> Vertex 1 {m}
    0,0,FF[],                !- X,Y,Z ==> Vertex 2 {m}
    L[],0,FF[],              !- X,Y,Z ==> Vertex 3 {m}
    L[],0,0;                 !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f1:E-EXT,                !- Name
    Wall,                    !- Surface Type
    SteelFramed Non-res Ext Wall,   !- Construction Name
    f1:PerimeterEast,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    L[],0,0,                 !- X,Y,Z ==> Vertex 1 {m}
    L[],0,FF[],              !- X,Y,Z ==> Vertex 2 {m}
    L[],W[],FF[],            !- X,Y,Z ==> Vertex 3 {m}
    L[],W[],0;               !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f1:W-EXT,                !- Name
    Wall,                    !- Surface Type
    SteelFramed Non-res Ext Wall,   !- Construction Name
    f1:PerimeterWest,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,W[],0,                 !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,                   !- X,Y,Z ==> Vertex 4 {m}
    0,0,FF[],                !- X,Y,Z ==> Vertex 3 {m}
    0,W[],FF[];              !- X,Y,Z ==> Vertex 2 {m}

  BuildingSurface:Detailed,
    f1:S-P-FLOOR,               !- Name
    Floor,                   !- Surface Type
    SOG_PerimeterSouth,      !- Construction Name
    f1:PerimeterSouth,       !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,0,0,                   !- X,Y,Z ==> Vertex 1 {m}
    L[],0,0,                 !- X,Y,Z ==> Vertex 4 {m}
    DIM2[],PERIOFF[],0,      !- X,Y,Z ==> Vertex 3 {m}
    PERIOFF[],PERIOFF[],0;   !- X,Y,Z ==> Vertex 2 {m}

  BuildingSurface:Detailed,
    f1:S-P-CEILING,          !- Name
    Roof,                    !- Surface Type
    DropCeiling,             !- Construction Name
    f1:PerimeterSouth,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,0,FF[],                !- X,Y,Z ==> Vertex 1 {m}
    PERIOFF[],PERIOFF[],FF[],  !- X,Y,Z ==> Vertex 2 {m}
    DIM2[],PERIOFF[],FF[],   !- X,Y,Z ==> Vertex 3 {m}
    L[],0,FF[];              !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f1:S-P-1,                   !- Name
    Wall,                    !- Surface Type
    AIRGAP,                  !- Construction Name
    f1:PerimeterSouth,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    f1:W-P-3,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,0,0,                   !- X,Y,Z ==> Vertex 1 {m}
    0,0,FF[],                !- X,Y,Z ==> Vertex 2 {m}
    PERIOFF[],PERIOFF[],FF[],  !- X,Y,Z ==> Vertex 3 {m}
    PERIOFF[],PERIOFF[],0;   !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f1:S-P-2,                   !- Name
    Wall,                    !- Surface Type
    AIRGAP,                  !- Construction Name
    f1:PerimeterSouth,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    f1:S-I-2,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    PERIOFF[],PERIOFF[],0,   !- X,Y,Z ==> Vertex 1 {m}
    DIM2[],PERIOFF[],0,      !- X,Y,Z ==> Vertex 4 {m}
    DIM2[],PERIOFF[],FF[],   !- X,Y,Z ==> Vertex 3 {m}
    PERIOFF[],PERIOFF[],FF[];!- X,Y,Z ==> Vertex 2 {m}

  BuildingSurface:Detailed,
    f1:S-P-3,                   !- Name
    Wall,                    !- Surface Type
    AIRGAP,                  !- Construction Name
    f1:PerimeterSouth,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    f1:E-P-1,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    DIM2[],PERIOFF[],0,      !- X,Y,Z ==> Vertex 1 {m}
    DIM2[],PERIOFF[],FF[],   !- X,Y,Z ==> Vertex 2 {m}
    L[],0,FF[],              !- X,Y,Z ==> Vertex 3 {m}
    L[],0,0;                 !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f1:W-P-FLOOR,               !- Name
    Floor,                   !- Surface Type
    SOG_PerimeterWest,       !- Construction Name
    f1:PerimeterWest,        !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,W[],0,                 !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,                   !- X,Y,Z ==> Vertex 4 {m}
    PERIOFF[],PERIOFF[],0,   !- X,Y,Z ==> Vertex 3 {m}
    PERIOFF[],DIM1[],0;      !- X,Y,Z ==> Vertex 2 {m}

  BuildingSurface:Detailed,
    f1:W-P-CEILING,          !- Name
    Roof,                    !- Surface Type
    DropCeiling,             !- Construction Name
    f1:PerimeterWest,        !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,W[],FF[],              !- X,Y,Z ==> Vertex 1 {m}
    PERIOFF[],DIM1[],FF[],   !- X,Y,Z ==> Vertex 2 {m}
    PERIOFF[],PERIOFF[],FF[],!- X,Y,Z ==> Vertex 3 {m}
    0,0,FF[];                !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f1:W-P-1,                !- Name
    Wall,                    !- Surface Type
    AIRGAP,                  !- Construction Name
    f1:PerimeterWest,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    f1:N-P-3,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,W[],0,                 !- X,Y,Z ==> Vertex 1 {m}
    0,W[],FF[],              !- X,Y,Z ==> Vertex 2 {m}
    PERIOFF[],DIM1[],FF[],   !- X,Y,Z ==> Vertex 3 {m}
    PERIOFF[],DIM1[],0;      !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f1:W-P-2,                   !- Name
    Wall,                    !- Surface Type
    AIRGAP,                  !- Construction Name
    f1:PerimeterWest,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    f1:W-I-2,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    PERIOFF[],DIM1[],0,      !- X,Y,Z ==> Vertex 1 {m}
    PERIOFF[],DIM1[],FF[],   !- X,Y,Z ==> Vertex 2 {m}
    PERIOFF[],PERIOFF[],FF[],!- X,Y,Z ==> Vertex 3 {m}
    PERIOFF[],PERIOFF[],0;   !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f1:W-P-3,                !- Name
    Wall,                    !- Surface Type
    AIRGAP,                  !- Construction Name
    f1:PerimeterWest,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    f1:S-P-1,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    PERIOFF[],PERIOFF[],0,   !- X,Y,Z ==> Vertex 1 {m}
    PERIOFF[],PERIOFF[],FF[],  !- X,Y,Z ==> Vertex 2 {m}
    0,0,FF[],                !- X,Y,Z ==> Vertex 3 {m}
    0,0,0;                   !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f1:N-P-FLOOR,            !- Name
    Floor,                   !- Surface Type
    SOG_PerimeterNorth,      !- Construction Name
    f1:PerimeterNorth,       !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    L[],W[],0,               !- X,Y,Z ==> Vertex 1 {m}
    0,W[],0,                 !- X,Y,Z ==> Vertex 4 {m}
    PERIOFF[],DIM1[],0,      !- X,Y,Z ==> Vertex 3 {m}
    DIM2[],DIM1[],0;         !- X,Y,Z ==> Vertex 2 {m}

  BuildingSurface:Detailed,
    f1:N-P-CEILING,          !- Name
    Roof,                    !- Surface Type
    DropCeiling,             !- Construction Name
    f1:PerimeterNorth,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    L[],W[],FF[],            !- X,Y,Z ==> Vertex 1 {m}
    DIM2[],DIM1[],FF[],      !- X,Y,Z ==> Vertex 2 {m}
    PERIOFF[],DIM1[],FF[],   !- X,Y,Z ==> Vertex 3 {m}
    0,W[],FF[];              !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f1:N-P-1,                !- Name
    Wall,                    !- Surface Type
    AIRGAP,                  !- Construction Name
    f1:PerimeterNorth,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    f1:E-P-3,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    L[],W[],0,               !- X,Y,Z ==> Vertex 1 {m}
    L[],W[],FF[],            !- X,Y,Z ==> Vertex 2 {m}
    DIM2[],DIM1[],FF[],      !- X,Y,Z ==> Vertex 3 {m}
    DIM2[],DIM1[],0;         !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f1:N-P-2,                !- Name
    Wall,                    !- Surface Type
    AIRGAP,                  !- Construction Name
    f1:PerimeterNorth,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    f1:N-I-2,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    DIM2[],DIM1[],0,         !- X,Y,Z ==> Vertex 1 {m}
    PERIOFF[],DIM1[],0,      !- X,Y,Z ==> Vertex 4 {m}
    PERIOFF[],DIM1[],FF[],   !- X,Y,Z ==> Vertex 3 {m}
    DIM2[],DIM1[],FF[];      !- X,Y,Z ==> Vertex 2 {m}

  BuildingSurface:Detailed,
    f1:N-P-3,                !- Name
    Wall,                    !- Surface Type
    AIRGAP,                  !- Construction Name
    f1:PerimeterNorth,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    f1:W-P-1,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    PERIOFF[],DIM1[],0,      !- X,Y,Z ==> Vertex 1 {m}
    PERIOFF[],DIM1[],FF[],   !- X,Y,Z ==> Vertex 2 {m}
    0,W[],FF[],              !- X,Y,Z ==> Vertex 3 {m}
    0,W[],0;                 !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f1:E-P-FLOOR,            !- Name
    Floor,                   !- Surface Type
    SOG_PerimeterEast,       !- Construction Name
    f1:PerimeterEast,        !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    L[],0,0,                 !- X,Y,Z ==> Vertex 1 {m}
    L[],W[],0,               !- X,Y,Z ==> Vertex 4 {m}
    DIM2[],DIM1[],0,         !- X,Y,Z ==> Vertex 3 {m}
    DIM2[],PERIOFF[],0;      !- X,Y,Z ==> Vertex 2 {m}

  BuildingSurface:Detailed,
    f1:E-P-CEILING,          !- Name
    Roof,                    !- Surface Type
    DropCeiling,             !- Construction Name
    f1:PerimeterEast,        !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    L[],0,FF[],              !- X,Y,Z ==> Vertex 1 {m}
    DIM2[],PERIOFF[],FF[],   !- X,Y,Z ==> Vertex 2 {m}
    DIM2[],DIM1[],FF[],      !- X,Y,Z ==> Vertex 3 {m}
    L[],W[],FF[];            !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f1:E-P-1,                !- Name
    Wall,                    !- Surface Type
    AIRGAP,                  !- Construction Name
    f1:PerimeterEast,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    f1:S-P-3,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    L[],0,0,                 !- X,Y,Z ==> Vertex 1 {m}
    L[],0,FF[],              !- X,Y,Z ==> Vertex 2 {m}
    DIM2[],PERIOFF[],FF[],   !- X,Y,Z ==> Vertex 3 {m}
    DIM2[],PERIOFF[],0;      !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f1:E-P-2,                !- Name
    Wall,                    !- Surface Type
    AIRGAP,                  !- Construction Name
    f1:PerimeterEast,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    f1:E-I-2,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    DIM2[],PERIOFF[],0,      !- X,Y,Z ==> Vertex 1 {m}
    DIM2[],PERIOFF[],FF[],   !- X,Y,Z ==> Vertex 2 {m}
    DIM2[],DIM1[],FF[],      !- X,Y,Z ==> Vertex 3 {m}
    DIM2[],DIM1[],0;         !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f1:E-P-3,                !- Name
    Wall,                    !- Surface Type
    AIRGAP,                  !- Construction Name
    f1:PerimeterEast,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    f1:N-P-1,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    DIM2[],DIM1[],0,         !- X,Y,Z ==> Vertex 1 {m}
    DIM2[],DIM1[],FF[],      !- X,Y,Z ==> Vertex 2 {m}
    L[],W[],FF[],            !- X,Y,Z ==> Vertex 3 {m}
    L[],W[],0;               !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f1:S-I-FLOOR,            !- Name
    Floor,                   !- Surface Type
    SOG_Interior,            !- Construction Name
    f1:InteriorSouth,        !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    PERIOFF[],PERIOFF[],0,   !- X,Y,Z ==> Vertex 1 {m}
    DIM2[],PERIOFF[],0,      !- X,Y,Z ==> Vertex 4 {m}
    DIM4[],COREOFF[],0,      !- X,Y,Z ==> Vertex 3 {m}
    COREOFF[],COREOFF[],0;   !- X,Y,Z ==> Vertex 2 {m}

  BuildingSurface:Detailed,
    f1:S-I-CEILING,          !- Name
    Roof,                    !- Surface Type
    DropCeiling,             !- Construction Name
    f1:InteriorSouth,        !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    PERIOFF[],PERIOFF[],FF[],!- X,Y,Z ==> Vertex 1 {m}
    COREOFF[],COREOFF[],FF[],!- X,Y,Z ==> Vertex 2 {m}
    DIM4[],COREOFF[],FF[],   !- X,Y,Z ==> Vertex 3 {m}
    DIM2[],PERIOFF[],FF[];   !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f1:S-I-CORE,             !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    f1:InteriorSouth,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    f1:CORE-S,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    COREOFF[],COREOFF[],0,   !- X,Y,Z ==> Vertex 1 {m}
    COREOFF[],COREOFF[],FF[],!- X,Y,Z ==> Vertex 2 {m}
    DIM4[],COREOFF[],FF[],   !- X,Y,Z ==> Vertex 3 {m}
    DIM4[],COREOFF[],0;      !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f1:S-I-1,                !- Name
    Wall,                    !- Surface Type
    AIRGAP,                  !- Construction Name
    f1:InteriorSouth,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    f1:W-I-3,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    PERIOFF[],PERIOFF[],0,   !- X,Y,Z ==> Vertex 1 {m}
    PERIOFF[],PERIOFF[],FF[],!- X,Y,Z ==> Vertex 2 {m}
    COREOFF[],COREOFF[],FF[],!- X,Y,Z ==> Vertex 3 {m}
    COREOFF[],COREOFF[],0;   !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f1:S-I-2,                !- Name
    Wall,                    !- Surface Type
    AIRGAP,                  !- Construction Name
    f1:InteriorSouth,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    f1:S-P-2,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    PERIOFF[],PERIOFF[],0,   !- X,Y,Z ==> Vertex 1 {m}
    PERIOFF[],PERIOFF[],FF[],!- X,Y,Z ==> Vertex 2 {m}
    DIM2[],PERIOFF[],FF[],   !- X,Y,Z ==> Vertex 3 {m}
    DIM2[],PERIOFF[],0;      !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f1:S-I-3,                !- Name
    Wall,                    !- Surface Type
    AIRGAP,                  !- Construction Name
    f1:InteriorSouth,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    f1:E-I-1,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    DIM4[],COREOFF[],0,      !- X,Y,Z ==> Vertex 1 {m}
    DIM4[],COREOFF[],FF[],   !- X,Y,Z ==> Vertex 2 {m}
    DIM2[],PERIOFF[],FF[],   !- X,Y,Z ==> Vertex 3 {m}
    DIM2[],PERIOFF[],0;      !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f1:W-I-FLOOR,            !- Name
    Floor,                   !- Surface Type
    SOG_Interior,            !- Construction Name
    f1:InteriorWest,         !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    PERIOFF[],DIM1[],0,      !- X,Y,Z ==> Vertex 1 {m}
    PERIOFF[],PERIOFF[],0,   !- X,Y,Z ==> Vertex 4 {m}
    COREOFF[],COREOFF[],0,   !- X,Y,Z ==> Vertex 3 {m}
    COREOFF[],DIM3[],0;      !- X,Y,Z ==> Vertex 2 {m}

  BuildingSurface:Detailed,
    f1:W-I-CEILING,          !- Name
    Roof,                    !- Surface Type
    DropCeiling,             !- Construction Name
    f1:InteriorWest,         !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    PERIOFF[],DIM1[],FF[],   !- X,Y,Z ==> Vertex 1 {m}
    COREOFF[],DIM3[],FF[],   !- X,Y,Z ==> Vertex 2 {m}
    COREOFF[],COREOFF[],FF[],!- X,Y,Z ==> Vertex 3 {m}
    PERIOFF[],PERIOFF[],FF[];!- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f1:W-I-CORE,             !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    f1:InteriorWest,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    f1:CORE-W,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    COREOFF[],DIM3[],0,      !- X,Y,Z ==> Vertex 1 {m}
    COREOFF[],DIM3[],FF[],   !- X,Y,Z ==> Vertex 2 {m}
    COREOFF[],COREOFF[],FF[],!- X,Y,Z ==> Vertex 3 {m}
    COREOFF[],COREOFF[],0;   !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f1:W-I-1,                !- Name
    Wall,                    !- Surface Type
    AIRGAP,                  !- Construction Name
    f1:InteriorWest,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    f1:N-I-3,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    PERIOFF[],DIM1[],0,      !- X,Y,Z ==> Vertex 1 {m}
    PERIOFF[],DIM1[],FF[],   !- X,Y,Z ==> Vertex 2 {m}
    COREOFF[],DIM3[],FF[],   !- X,Y,Z ==> Vertex 3 {m}
    COREOFF[],DIM3[],0;      !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f1:W-I-2,                !- Name
    Wall,                    !- Surface Type
    AIRGAP,                  !- Construction Name
    f1:InteriorWest,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    f1:W-P-2,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    PERIOFF[],DIM1[],0,      !- X,Y,Z ==> Vertex 1 {m}
    PERIOFF[],PERIOFF[],0,   !- X,Y,Z ==> Vertex 4 {m}
    PERIOFF[],PERIOFF[],FF[],!- X,Y,Z ==> Vertex 3 {m}
    PERIOFF[],DIM1[],FF[];   !- X,Y,Z ==> Vertex 2 {m}

  BuildingSurface:Detailed,
    f1:W-I-3,                !- Name
    Wall,                    !- Surface Type
    AIRGAP,                  !- Construction Name
    f1:InteriorWest,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    f1:S-I-1,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    COREOFF[],COREOFF[],0,   !- X,Y,Z ==> Vertex 1 {m}
    COREOFF[],COREOFF[],FF[],!- X,Y,Z ==> Vertex 2 {m}
    PERIOFF[],PERIOFF[],FF[],!- X,Y,Z ==> Vertex 3 {m}
    PERIOFF[],PERIOFF[],0;   !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f1:N-I-FLOOR,            !- Name
    Floor,                   !- Surface Type
    SOG_Interior,            !- Construction Name
    f1:InteriorNorth,        !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    DIM2[],DIM1[],0,         !- X,Y,Z ==> Vertex 1 {m}
    PERIOFF[],DIM1[],0,      !- X,Y,Z ==> Vertex 4 {m}
    COREOFF[],DIM3[],0,      !- X,Y,Z ==> Vertex 3 {m}
    DIM4[],DIM3[],0;         !- X,Y,Z ==> Vertex 2 {m}

  BuildingSurface:Detailed,
    f1:N-I-CEILING,          !- Name
    Roof,                    !- Surface Type
    DropCeiling,             !- Construction Name
    f1:InteriorNorth,        !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    DIM2[],DIM1[],FF[],      !- X,Y,Z ==> Vertex 1 {m}
    DIM4[],DIM3[],FF[],      !- X,Y,Z ==> Vertex 2 {m}
    COREOFF[],DIM3[],FF[],   !- X,Y,Z ==> Vertex 3 {m}
    PERIOFF[],DIM1[],FF[];   !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f1:N-I-CORE,             !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    f1:InteriorNorth,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    f1:CORE-N,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    DIM4[],DIM3[],0,         !- X,Y,Z ==> Vertex 1 {m}
    DIM4[],DIM3[],FF[],      !- X,Y,Z ==> Vertex 2 {m}
    COREOFF[],DIM3[],FF[],   !- X,Y,Z ==> Vertex 3 {m}
    COREOFF[],DIM3[],0;      !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f1:N-I-1,                !- Name
    Wall,                    !- Surface Type
    AIRGAP,                  !- Construction Name
    f1:InteriorNorth,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    f1:E-I-3,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    DIM2[],DIM1[],0,         !- X,Y,Z ==> Vertex 1 {m}
    DIM2[],DIM1[],FF[],      !- X,Y,Z ==> Vertex 2 {m}
    DIM4[],DIM3[],FF[],      !- X,Y,Z ==> Vertex 3 {m}
    DIM4[],DIM3[],0;         !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f1:N-I-2,                !- Name
    Wall,                    !- Surface Type
    AIRGAP,                  !- Construction Name
    f1:InteriorNorth,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    f1:N-P-2,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    DIM2[],DIM1[],0,         !- X,Y,Z ==> Vertex 1 {m}
    DIM2[],DIM1[],FF[],      !- X,Y,Z ==> Vertex 2 {m}
    PERIOFF[],DIM1[],FF[],   !- X,Y,Z ==> Vertex 3 {m}
    PERIOFF[],DIM1[],0;      !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f1:N-I-3,                !- Name
    Wall,                    !- Surface Type
    AIRGAP,                  !- Construction Name
    f1:InteriorNorth,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    f1:W-I-1,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    COREOFF[],DIM3[],0,      !- X,Y,Z ==> Vertex 1 {m}
    COREOFF[],DIM3[],FF[],   !- X,Y,Z ==> Vertex 2 {m}
    PERIOFF[],DIM1[],FF[],   !- X,Y,Z ==> Vertex 3 {m}
    PERIOFF[],DIM1[],0;      !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f1:E-I-FLOOR,            !- Name
    Floor,                   !- Surface Type
    SOG_Interior,            !- Construction Name
    f1:InteriorEast,         !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    DIM2[],PERIOFF[],0,      !- X,Y,Z ==> Vertex 1 {m}
    DIM2[],DIM1[],0,         !- X,Y,Z ==> Vertex 4 {m}
    DIM4[],DIM3[],0,         !- X,Y,Z ==> Vertex 3 {m}
    DIM4[],COREOFF[],0;      !- X,Y,Z ==> Vertex 2 {m}

  BuildingSurface:Detailed,
    f1:E-I-CEILING,          !- Name
    Roof,                    !- Surface Type
    DropCeiling,             !- Construction Name
    f1:InteriorEast,         !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    DIM2[],PERIOFF[],FF[],   !- X,Y,Z ==> Vertex 1 {m}
    DIM4[],COREOFF[],FF[],   !- X,Y,Z ==> Vertex 2 {m}
    DIM4[],DIM3[],FF[],      !- X,Y,Z ==> Vertex 3 {m}
    DIM2[],DIM1[],FF[];      !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f1:E-I-CORE,             !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    f1:InteriorEast,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    f1:CORE-E,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    DIM4[],COREOFF[],0,      !- X,Y,Z ==> Vertex 1 {m}
    DIM4[],COREOFF[],FF[],   !- X,Y,Z ==> Vertex 2 {m}
    DIM4[],DIM3[],FF[],      !- X,Y,Z ==> Vertex 3 {m}
    DIM4[],DIM3[],0;         !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f1:E-I-1,                !- Name
    Wall,                    !- Surface Type
    AIRGAP,                  !- Construction Name
    f1:InteriorEast,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    f1:S-I-3,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    DIM2[],PERIOFF[],0,      !- X,Y,Z ==> Vertex 1 {m}
    DIM2[],PERIOFF[],FF[],   !- X,Y,Z ==> Vertex 2 {m}
    DIM4[],COREOFF[],FF[],   !- X,Y,Z ==> Vertex 3 {m}
    DIM4[],COREOFF[],0;      !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f1:E-I-2,                !- Name
    Wall,                    !- Surface Type
    AIRGAP,                  !- Construction Name
    f1:InteriorEast,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    f1:E-P-2,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    DIM2[],PERIOFF[],0,      !- X,Y,Z ==> Vertex 1 {m}
    DIM2[],DIM1[],0,         !- X,Y,Z ==> Vertex 4 {m}
    DIM2[],DIM1[],FF[],      !- X,Y,Z ==> Vertex 3 {m}
    DIM2[],PERIOFF[],FF[];   !- X,Y,Z ==> Vertex 2 {m}

  BuildingSurface:Detailed,
    f1:E-I-3,                !- Name
    Wall,                    !- Surface Type
    AIRGAP,                  !- Construction Name
    f1:InteriorEast,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    f1:N-I-1,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    DIM4[],DIM3[],0,         !- X,Y,Z ==> Vertex 1 {m}
    DIM4[],DIM3[],FF[],      !- X,Y,Z ==> Vertex 2 {m}
    DIM2[],DIM1[],FF[],      !- X,Y,Z ==> Vertex 3 {m}
    DIM2[],DIM1[],0;         !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f1:CORE-FLOOR,           !- Name
    Floor,                   !- Surface Type
    SOG_Interior,            !- Construction Name
    f1:Core,                 !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    COREOFF[],COREOFF[],0,   !- X,Y,Z ==> Vertex 1 {m}
    DIM4[],COREOFF[],0,      !- X,Y,Z ==> Vertex 4 {m}
    DIM4[],DIM3[],0,         !- X,Y,Z ==> Vertex 3 {m}
    COREOFF[],DIM3[],0;      !- X,Y,Z ==> Vertex 2 {m}

  BuildingSurface:Detailed,
    f1:CORE-CEILING,         !- Name
    Roof,                    !- Surface Type
    DropCeiling,             !- Construction Name
    f1:Core,                 !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    COREOFF[],COREOFF[],FF[],!- X,Y,Z ==> Vertex 1 {m}
    COREOFF[],DIM3[],FF[],   !- X,Y,Z ==> Vertex 2 {m}
    DIM4[],DIM3[],FF[],      !- X,Y,Z ==> Vertex 3 {m}
    DIM4[],COREOFF[],FF[];   !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f1:CORE-S,               !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    f1:Core,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S-I-CORE,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    COREOFF[],COREOFF[],0,   !- X,Y,Z ==> Vertex 1 {m}
    DIM4[],COREOFF[],0,      !- X,Y,Z ==> Vertex 4 {m}
    DIM4[],COREOFF[],FF[],   !- X,Y,Z ==> Vertex 3 {m}
    COREOFF[],COREOFF[],FF[];!- X,Y,Z ==> Vertex 2 {m}

  BuildingSurface:Detailed,
    f1:CORE-W,               !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    f1:Core,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    f1:W-I-CORE,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    COREOFF[],DIM3[],0,      !- X,Y,Z ==> Vertex 1 {m}
    COREOFF[],COREOFF[],0,   !- X,Y,Z ==> Vertex 4 {m}
    COREOFF[],COREOFF[],FF[],!- X,Y,Z ==> Vertex 3 {m}
    COREOFF[],DIM3[],FF[];   !- X,Y,Z ==> Vertex 2 {m}

  BuildingSurface:Detailed,
    f1:CORE-N,               !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    f1:Core,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    f1:N-I-CORE,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    DIM4[],DIM3[],0,         !- X,Y,Z ==> Vertex 1 {m}
    COREOFF[],DIM3[],0,      !- X,Y,Z ==> Vertex 4 {m}
    COREOFF[],DIM3[],FF[],   !- X,Y,Z ==> Vertex 3 {m}
    DIM4[],DIM3[],FF[];      !- X,Y,Z ==> Vertex 2 {m}

  BuildingSurface:Detailed,
    f1:CORE-E,               !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    f1:Core,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    f1:E-I-CORE,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    DIM4[],COREOFF[],0,      !- X,Y,Z ==> Vertex 1 {m}
    DIM4[],DIM3[],0,         !- X,Y,Z ==> Vertex 4 {m}
    DIM4[],DIM3[],FF[],      !- X,Y,Z ==> Vertex 3 {m}
    DIM4[],COREOFF[],FF[];   !- X,Y,Z ==> Vertex 2 {m}

  BuildingSurface:Detailed,
    f2:N-EXT,                !- Name
    Wall,                    !- Surface Type
    SteelFramed Non-res Ext Wall,   !- Construction Name
    f2:PerimeterNorth,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    L[],W[],0,               !- X,Y,Z ==> Vertex 1 {m}
    L[],W[],FF[],            !- X,Y,Z ==> Vertex 2 {m}
    0,W[],FF[],              !- X,Y,Z ==> Vertex 3 {m}
    0,W[],0;                 !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f2:S-EXT,                !- Name
    Wall,                    !- Surface Type
    SteelFramed Non-res Ext Wall,   !- Construction Name
    f2:PerimeterSouth,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,0,0,                   !- X,Y,Z ==> Vertex 1 {m}
    0,0,FF[],                !- X,Y,Z ==> Vertex 2 {m}
    L[],0,FF[],              !- X,Y,Z ==> Vertex 3 {m}
    L[],0,0;                 !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f2:E-EXT,                !- Name
    Wall,                    !- Surface Type
    SteelFramed Non-res Ext Wall,   !- Construction Name
    f2:PerimeterEast,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    L[],0,0,                 !- X,Y,Z ==> Vertex 1 {m}
    L[],0,FF[],              !- X,Y,Z ==> Vertex 2 {m}
    L[],W[],FF[],            !- X,Y,Z ==> Vertex 3 {m}
    L[],W[],0;               !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f2:W-EXT,                !- Name
    Wall,                    !- Surface Type
    SteelFramed Non-res Ext Wall,   !- Construction Name
    f2:PerimeterWest,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,W[],0,                 !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,                   !- X,Y,Z ==> Vertex 4 {m}
    0,0,FF[],                !- X,Y,Z ==> Vertex 3 {m}
    0,W[],FF[];              !- X,Y,Z ==> Vertex 2 {m}

  BuildingSurface:Detailed,
    f2:S-P-FLOOR,               !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    f2:PerimeterSouth,                 !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,0,0,                   !- X,Y,Z ==> Vertex 1 {m}
    L[],0,0,                 !- X,Y,Z ==> Vertex 4 {m}
    DIM2[],PERIOFF[],0,      !- X,Y,Z ==> Vertex 3 {m}
    PERIOFF[],PERIOFF[],0;   !- X,Y,Z ==> Vertex 2 {m}

  BuildingSurface:Detailed,
    f2:S-P-CEILING,          !- Name
    Roof,                    !- Surface Type
    DropCeiling,             !- Construction Name
    f2:PerimeterSouth,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,0,FF[],                !- X,Y,Z ==> Vertex 1 {m}
    PERIOFF[],PERIOFF[],FF[],  !- X,Y,Z ==> Vertex 2 {m}
    DIM2[],PERIOFF[],FF[],   !- X,Y,Z ==> Vertex 3 {m}
    L[],0,FF[];              !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f2:S-P-1,                   !- Name
    Wall,                    !- Surface Type
    AIRGAP,                  !- Construction Name
    f2:PerimeterSouth,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    f2:W-P-3,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,0,0,                   !- X,Y,Z ==> Vertex 1 {m}
    0,0,FF[],                !- X,Y,Z ==> Vertex 2 {m}
    PERIOFF[],PERIOFF[],FF[],  !- X,Y,Z ==> Vertex 3 {m}
    PERIOFF[],PERIOFF[],0;   !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f2:S-P-2,                   !- Name
    Wall,                    !- Surface Type
    AIRGAP,                  !- Construction Name
    f2:PerimeterSouth,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    f2:S-I-2,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    PERIOFF[],PERIOFF[],0,   !- X,Y,Z ==> Vertex 1 {m}
    DIM2[],PERIOFF[],0,      !- X,Y,Z ==> Vertex 4 {m}
    DIM2[],PERIOFF[],FF[],   !- X,Y,Z ==> Vertex 3 {m}
    PERIOFF[],PERIOFF[],FF[];!- X,Y,Z ==> Vertex 2 {m}

  BuildingSurface:Detailed,
    f2:S-P-3,                   !- Name
    Wall,                    !- Surface Type
    AIRGAP,                  !- Construction Name
    f2:PerimeterSouth,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    f2:E-P-1,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    DIM2[],PERIOFF[],0,      !- X,Y,Z ==> Vertex 1 {m}
    DIM2[],PERIOFF[],FF[],   !- X,Y,Z ==> Vertex 2 {m}
    L[],0,FF[],              !- X,Y,Z ==> Vertex 3 {m}
    L[],0,0;                 !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f2:W-P-FLOOR,               !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    f2:PerimeterWest,        !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,W[],0,                 !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,                   !- X,Y,Z ==> Vertex 4 {m}
    PERIOFF[],PERIOFF[],0,   !- X,Y,Z ==> Vertex 3 {m}
    PERIOFF[],DIM1[],0;      !- X,Y,Z ==> Vertex 2 {m}

  BuildingSurface:Detailed,
    f2:W-P-CEILING,          !- Name
    Roof,                    !- Surface Type
    DropCeiling,             !- Construction Name
    f2:PerimeterWest,        !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,W[],FF[],              !- X,Y,Z ==> Vertex 1 {m}
    PERIOFF[],DIM1[],FF[],   !- X,Y,Z ==> Vertex 2 {m}
    PERIOFF[],PERIOFF[],FF[],!- X,Y,Z ==> Vertex 3 {m}
    0,0,FF[];                !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f2:W-P-1,                !- Name
    Wall,                    !- Surface Type
    AIRGAP,                  !- Construction Name
    f2:PerimeterWest,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    f2:N-P-3,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,W[],0,                 !- X,Y,Z ==> Vertex 1 {m}
    0,W[],FF[],              !- X,Y,Z ==> Vertex 2 {m}
    PERIOFF[],DIM1[],FF[],   !- X,Y,Z ==> Vertex 3 {m}
    PERIOFF[],DIM1[],0;      !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f2:W-P-2,                   !- Name
    Wall,                    !- Surface Type
    AIRGAP,                  !- Construction Name
    f2:PerimeterWest,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    f2:W-I-2,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    PERIOFF[],DIM1[],0,      !- X,Y,Z ==> Vertex 1 {m}
    PERIOFF[],DIM1[],FF[],   !- X,Y,Z ==> Vertex 2 {m}
    PERIOFF[],PERIOFF[],FF[],!- X,Y,Z ==> Vertex 3 {m}
    PERIOFF[],PERIOFF[],0;   !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f2:W-P-3,                !- Name
    Wall,                    !- Surface Type
    AIRGAP,                  !- Construction Name
    f2:PerimeterWest,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    f2:S-P-1,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    PERIOFF[],PERIOFF[],0,   !- X,Y,Z ==> Vertex 1 {m}
    PERIOFF[],PERIOFF[],FF[],  !- X,Y,Z ==> Vertex 2 {m}
    0,0,FF[],                !- X,Y,Z ==> Vertex 3 {m}
    0,0,0;                   !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f2:N-P-FLOOR,            !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    f2:PerimeterNorth,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    L[],W[],0,               !- X,Y,Z ==> Vertex 1 {m}
    0,W[],0,                 !- X,Y,Z ==> Vertex 4 {m}
    PERIOFF[],DIM1[],0,      !- X,Y,Z ==> Vertex 3 {m}
    DIM2[],DIM1[],0;         !- X,Y,Z ==> Vertex 2 {m}

  BuildingSurface:Detailed,
    f2:N-P-CEILING,          !- Name
    Roof,                    !- Surface Type
    DropCeiling,             !- Construction Name
    f2:PerimeterNorth,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    L[],W[],FF[],            !- X,Y,Z ==> Vertex 1 {m}
    DIM2[],DIM1[],FF[],      !- X,Y,Z ==> Vertex 2 {m}
    PERIOFF[],DIM1[],FF[],   !- X,Y,Z ==> Vertex 3 {m}
    0,W[],FF[];              !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f2:N-P-1,                !- Name
    Wall,                    !- Surface Type
    AIRGAP,                  !- Construction Name
    f2:PerimeterNorth,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    f2:E-P-3,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    L[],W[],0,               !- X,Y,Z ==> Vertex 1 {m}
    L[],W[],FF[],            !- X,Y,Z ==> Vertex 2 {m}
    DIM2[],DIM1[],FF[],      !- X,Y,Z ==> Vertex 3 {m}
    DIM2[],DIM1[],0;         !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f2:N-P-2,                !- Name
    Wall,                    !- Surface Type
    AIRGAP,                  !- Construction Name
    f2:PerimeterNorth,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    f2:N-I-2,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    DIM2[],DIM1[],0,         !- X,Y,Z ==> Vertex 1 {m}
    PERIOFF[],DIM1[],0,      !- X,Y,Z ==> Vertex 4 {m}
    PERIOFF[],DIM1[],FF[],   !- X,Y,Z ==> Vertex 3 {m}
    DIM2[],DIM1[],FF[];      !- X,Y,Z ==> Vertex 2 {m}

  BuildingSurface:Detailed,
    f2:N-P-3,                !- Name
    Wall,                    !- Surface Type
    AIRGAP,                  !- Construction Name
    f2:PerimeterNorth,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    f2:W-P-1,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    PERIOFF[],DIM1[],0,      !- X,Y,Z ==> Vertex 1 {m}
    PERIOFF[],DIM1[],FF[],   !- X,Y,Z ==> Vertex 2 {m}
    0,W[],FF[],              !- X,Y,Z ==> Vertex 3 {m}
    0,W[],0;                 !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f2:E-P-FLOOR,            !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    f2:PerimeterEast,        !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    L[],0,0,                 !- X,Y,Z ==> Vertex 1 {m}
    L[],W[],0,               !- X,Y,Z ==> Vertex 4 {m}
    DIM2[],DIM1[],0,         !- X,Y,Z ==> Vertex 3 {m}
    DIM2[],PERIOFF[],0;      !- X,Y,Z ==> Vertex 2 {m}

  BuildingSurface:Detailed,
    f2:E-P-CEILING,          !- Name
    Roof,                    !- Surface Type
    DropCeiling,             !- Construction Name
    f2:PerimeterEast,        !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    L[],0,FF[],              !- X,Y,Z ==> Vertex 1 {m}
    DIM2[],PERIOFF[],FF[],   !- X,Y,Z ==> Vertex 2 {m}
    DIM2[],DIM1[],FF[],      !- X,Y,Z ==> Vertex 3 {m}
    L[],W[],FF[];            !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f2:E-P-1,                !- Name
    Wall,                    !- Surface Type
    AIRGAP,                  !- Construction Name
    f2:PerimeterEast,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    f2:S-P-3,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    L[],0,0,                 !- X,Y,Z ==> Vertex 1 {m}
    L[],0,FF[],              !- X,Y,Z ==> Vertex 2 {m}
    DIM2[],PERIOFF[],FF[],   !- X,Y,Z ==> Vertex 3 {m}
    DIM2[],PERIOFF[],0;      !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f2:E-P-2,                !- Name
    Wall,                    !- Surface Type
    AIRGAP,                  !- Construction Name
    f2:PerimeterEast,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    f2:E-I-2,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    DIM2[],PERIOFF[],0,      !- X,Y,Z ==> Vertex 1 {m}
    DIM2[],PERIOFF[],FF[],   !- X,Y,Z ==> Vertex 2 {m}
    DIM2[],DIM1[],FF[],      !- X,Y,Z ==> Vertex 3 {m}
    DIM2[],DIM1[],0;         !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f2:E-P-3,                !- Name
    Wall,                    !- Surface Type
    AIRGAP,                  !- Construction Name
    f2:PerimeterEast,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    f2:N-P-1,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    DIM2[],DIM1[],0,         !- X,Y,Z ==> Vertex 1 {m}
    DIM2[],DIM1[],FF[],      !- X,Y,Z ==> Vertex 2 {m}
    L[],W[],FF[],            !- X,Y,Z ==> Vertex 3 {m}
    L[],W[],0;               !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f2:S-I-FLOOR,            !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    f2:InteriorSouth,        !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    PERIOFF[],PERIOFF[],0,   !- X,Y,Z ==> Vertex 1 {m}
    DIM2[],PERIOFF[],0,      !- X,Y,Z ==> Vertex 4 {m}
    DIM4[],COREOFF[],0,      !- X,Y,Z ==> Vertex 3 {m}
    COREOFF[],COREOFF[],0;   !- X,Y,Z ==> Vertex 2 {m}

  BuildingSurface:Detailed,
    f2:S-I-CEILING,          !- Name
    Roof,                    !- Surface Type
    DropCeiling,             !- Construction Name
    f2:InteriorSouth,        !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    PERIOFF[],PERIOFF[],FF[],!- X,Y,Z ==> Vertex 1 {m}
    COREOFF[],COREOFF[],FF[],!- X,Y,Z ==> Vertex 2 {m}
    DIM4[],COREOFF[],FF[],   !- X,Y,Z ==> Vertex 3 {m}
    DIM2[],PERIOFF[],FF[];   !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f2:S-I-CORE,             !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    f2:InteriorSouth,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    f2:CORE-S,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    COREOFF[],COREOFF[],0,   !- X,Y,Z ==> Vertex 1 {m}
    COREOFF[],COREOFF[],FF[],!- X,Y,Z ==> Vertex 2 {m}
    DIM4[],COREOFF[],FF[],   !- X,Y,Z ==> Vertex 3 {m}
    DIM4[],COREOFF[],0;      !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f2:S-I-1,                !- Name
    Wall,                    !- Surface Type
    AIRGAP,                  !- Construction Name
    f2:InteriorSouth,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    f2:W-I-3,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    PERIOFF[],PERIOFF[],0,   !- X,Y,Z ==> Vertex 1 {m}
    PERIOFF[],PERIOFF[],FF[],!- X,Y,Z ==> Vertex 2 {m}
    COREOFF[],COREOFF[],FF[],!- X,Y,Z ==> Vertex 3 {m}
    COREOFF[],COREOFF[],0;   !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f2:S-I-2,                !- Name
    Wall,                    !- Surface Type
    AIRGAP,                  !- Construction Name
    f2:InteriorSouth,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    f2:S-P-2,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    PERIOFF[],PERIOFF[],0,   !- X,Y,Z ==> Vertex 1 {m}
    PERIOFF[],PERIOFF[],FF[],!- X,Y,Z ==> Vertex 2 {m}
    DIM2[],PERIOFF[],FF[],   !- X,Y,Z ==> Vertex 3 {m}
    DIM2[],PERIOFF[],0;      !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f2:S-I-3,                !- Name
    Wall,                    !- Surface Type
    AIRGAP,                  !- Construction Name
    f2:InteriorSouth,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    f2:E-I-1,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    DIM4[],COREOFF[],0,      !- X,Y,Z ==> Vertex 1 {m}
    DIM4[],COREOFF[],FF[],   !- X,Y,Z ==> Vertex 2 {m}
    DIM2[],PERIOFF[],FF[],   !- X,Y,Z ==> Vertex 3 {m}
    DIM2[],PERIOFF[],0;      !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f2:W-I-FLOOR,            !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    f2:InteriorWest,         !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    PERIOFF[],DIM1[],0,      !- X,Y,Z ==> Vertex 1 {m}
    PERIOFF[],PERIOFF[],0,   !- X,Y,Z ==> Vertex 4 {m}
    COREOFF[],COREOFF[],0,   !- X,Y,Z ==> Vertex 3 {m}
    COREOFF[],DIM3[],0;      !- X,Y,Z ==> Vertex 2 {m}

  BuildingSurface:Detailed,
    f2:W-I-CEILING,          !- Name
    Roof,                    !- Surface Type
    DropCeiling,             !- Construction Name
    f2:InteriorWest,         !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    PERIOFF[],DIM1[],FF[],   !- X,Y,Z ==> Vertex 1 {m}
    COREOFF[],DIM3[],FF[],   !- X,Y,Z ==> Vertex 2 {m}
    COREOFF[],COREOFF[],FF[],!- X,Y,Z ==> Vertex 3 {m}
    PERIOFF[],PERIOFF[],FF[];!- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f2:W-I-CORE,             !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    f2:InteriorWest,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    f2:CORE-W,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    COREOFF[],DIM3[],0,      !- X,Y,Z ==> Vertex 1 {m}
    COREOFF[],DIM3[],FF[],   !- X,Y,Z ==> Vertex 2 {m}
    COREOFF[],COREOFF[],FF[],!- X,Y,Z ==> Vertex 3 {m}
    COREOFF[],COREOFF[],0;   !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f2:W-I-1,                !- Name
    Wall,                    !- Surface Type
    AIRGAP,                  !- Construction Name
    f2:InteriorWest,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    f2:N-I-3,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    PERIOFF[],DIM1[],0,      !- X,Y,Z ==> Vertex 1 {m}
    PERIOFF[],DIM1[],FF[],   !- X,Y,Z ==> Vertex 2 {m}
    COREOFF[],DIM3[],FF[],   !- X,Y,Z ==> Vertex 3 {m}
    COREOFF[],DIM3[],0;      !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f2:W-I-2,                !- Name
    Wall,                    !- Surface Type
    AIRGAP,                  !- Construction Name
    f2:InteriorWest,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    f2:W-P-2,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    PERIOFF[],DIM1[],0,      !- X,Y,Z ==> Vertex 1 {m}
    PERIOFF[],PERIOFF[],0,   !- X,Y,Z ==> Vertex 4 {m}
    PERIOFF[],PERIOFF[],FF[],!- X,Y,Z ==> Vertex 3 {m}
    PERIOFF[],DIM1[],FF[];   !- X,Y,Z ==> Vertex 2 {m}

  BuildingSurface:Detailed,
    f2:W-I-3,                !- Name
    Wall,                    !- Surface Type
    AIRGAP,                  !- Construction Name
    f2:InteriorWest,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    f2:S-I-1,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    COREOFF[],COREOFF[],0,   !- X,Y,Z ==> Vertex 1 {m}
    COREOFF[],COREOFF[],FF[],!- X,Y,Z ==> Vertex 2 {m}
    PERIOFF[],PERIOFF[],FF[],!- X,Y,Z ==> Vertex 3 {m}
    PERIOFF[],PERIOFF[],0;   !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f2:N-I-FLOOR,            !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    f2:InteriorNorth,        !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    DIM2[],DIM1[],0,         !- X,Y,Z ==> Vertex 1 {m}
    PERIOFF[],DIM1[],0,      !- X,Y,Z ==> Vertex 4 {m}
    COREOFF[],DIM3[],0,      !- X,Y,Z ==> Vertex 3 {m}
    DIM4[],DIM3[],0;         !- X,Y,Z ==> Vertex 2 {m}

  BuildingSurface:Detailed,
    f2:N-I-CEILING,          !- Name
    Roof,                    !- Surface Type
    DropCeiling,             !- Construction Name
    f2:InteriorNorth,        !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    DIM2[],DIM1[],FF[],      !- X,Y,Z ==> Vertex 1 {m}
    DIM4[],DIM3[],FF[],      !- X,Y,Z ==> Vertex 2 {m}
    COREOFF[],DIM3[],FF[],   !- X,Y,Z ==> Vertex 3 {m}
    PERIOFF[],DIM1[],FF[];   !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f2:N-I-CORE,             !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    f2:InteriorNorth,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    f2:CORE-N,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    DIM4[],DIM3[],0,         !- X,Y,Z ==> Vertex 1 {m}
    DIM4[],DIM3[],FF[],      !- X,Y,Z ==> Vertex 2 {m}
    COREOFF[],DIM3[],FF[],   !- X,Y,Z ==> Vertex 3 {m}
    COREOFF[],DIM3[],0;      !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f2:N-I-1,                !- Name
    Wall,                    !- Surface Type
    AIRGAP,                  !- Construction Name
    f2:InteriorNorth,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    f2:E-I-3,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    DIM2[],DIM1[],0,         !- X,Y,Z ==> Vertex 1 {m}
    DIM2[],DIM1[],FF[],      !- X,Y,Z ==> Vertex 2 {m}
    DIM4[],DIM3[],FF[],      !- X,Y,Z ==> Vertex 3 {m}
    DIM4[],DIM3[],0;         !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f2:N-I-2,                !- Name
    Wall,                    !- Surface Type
    AIRGAP,                  !- Construction Name
    f2:InteriorNorth,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    f2:N-P-2,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    DIM2[],DIM1[],0,         !- X,Y,Z ==> Vertex 1 {m}
    DIM2[],DIM1[],FF[],      !- X,Y,Z ==> Vertex 2 {m}
    PERIOFF[],DIM1[],FF[],   !- X,Y,Z ==> Vertex 3 {m}
    PERIOFF[],DIM1[],0;      !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f2:N-I-3,                !- Name
    Wall,                    !- Surface Type
    AIRGAP,                  !- Construction Name
    f2:InteriorNorth,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    f2:W-I-1,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    COREOFF[],DIM3[],0,      !- X,Y,Z ==> Vertex 1 {m}
    COREOFF[],DIM3[],FF[],   !- X,Y,Z ==> Vertex 2 {m}
    PERIOFF[],DIM1[],FF[],   !- X,Y,Z ==> Vertex 3 {m}
    PERIOFF[],DIM1[],0;      !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f2:E-I-FLOOR,            !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    f2:InteriorEast,         !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    DIM2[],PERIOFF[],0,      !- X,Y,Z ==> Vertex 1 {m}
    DIM2[],DIM1[],0,         !- X,Y,Z ==> Vertex 4 {m}
    DIM4[],DIM3[],0,         !- X,Y,Z ==> Vertex 3 {m}
    DIM4[],COREOFF[],0;      !- X,Y,Z ==> Vertex 2 {m}

  BuildingSurface:Detailed,
    f2:E-I-CEILING,          !- Name
    Roof,                    !- Surface Type
    DropCeiling,             !- Construction Name
    f2:InteriorEast,         !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    DIM2[],PERIOFF[],FF[],   !- X,Y,Z ==> Vertex 1 {m}
    DIM4[],COREOFF[],FF[],   !- X,Y,Z ==> Vertex 2 {m}
    DIM4[],DIM3[],FF[],      !- X,Y,Z ==> Vertex 3 {m}
    DIM2[],DIM1[],FF[];      !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f2:E-I-CORE,             !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    f2:InteriorEast,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    f2:CORE-E,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    DIM4[],COREOFF[],0,      !- X,Y,Z ==> Vertex 1 {m}
    DIM4[],COREOFF[],FF[],   !- X,Y,Z ==> Vertex 2 {m}
    DIM4[],DIM3[],FF[],      !- X,Y,Z ==> Vertex 3 {m}
    DIM4[],DIM3[],0;         !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f2:E-I-1,                !- Name
    Wall,                    !- Surface Type
    AIRGAP,                  !- Construction Name
    f2:InteriorEast,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    f2:S-I-3,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    DIM2[],PERIOFF[],0,      !- X,Y,Z ==> Vertex 1 {m}
    DIM2[],PERIOFF[],FF[],   !- X,Y,Z ==> Vertex 2 {m}
    DIM4[],COREOFF[],FF[],   !- X,Y,Z ==> Vertex 3 {m}
    DIM4[],COREOFF[],0;      !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f2:E-I-2,                !- Name
    Wall,                    !- Surface Type
    AIRGAP,                  !- Construction Name
    f2:InteriorEast,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    f2:E-P-2,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    DIM2[],PERIOFF[],0,      !- X,Y,Z ==> Vertex 1 {m}
    DIM2[],DIM1[],0,         !- X,Y,Z ==> Vertex 4 {m}
    DIM2[],DIM1[],FF[],      !- X,Y,Z ==> Vertex 3 {m}
    DIM2[],PERIOFF[],FF[];   !- X,Y,Z ==> Vertex 2 {m}

  BuildingSurface:Detailed,
    f2:E-I-3,                !- Name
    Wall,                    !- Surface Type
    AIRGAP,                  !- Construction Name
    f2:InteriorEast,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    f2:N-I-1,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    DIM4[],DIM3[],0,         !- X,Y,Z ==> Vertex 1 {m}
    DIM4[],DIM3[],FF[],      !- X,Y,Z ==> Vertex 2 {m}
    DIM2[],DIM1[],FF[],      !- X,Y,Z ==> Vertex 3 {m}
    DIM2[],DIM1[],0;         !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f2:CORE-FLOOR,           !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    f2:Core,                 !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    COREOFF[],COREOFF[],0,   !- X,Y,Z ==> Vertex 1 {m}
    DIM4[],COREOFF[],0,      !- X,Y,Z ==> Vertex 4 {m}
    DIM4[],DIM3[],0,         !- X,Y,Z ==> Vertex 3 {m}
    COREOFF[],DIM3[],0;      !- X,Y,Z ==> Vertex 2 {m}

  BuildingSurface:Detailed,
    f2:CORE-CEILING,         !- Name
    Roof,                    !- Surface Type
    DropCeiling,             !- Construction Name
    f2:Core,                 !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    COREOFF[],COREOFF[],FF[],!- X,Y,Z ==> Vertex 1 {m}
    COREOFF[],DIM3[],FF[],   !- X,Y,Z ==> Vertex 2 {m}
    DIM4[],DIM3[],FF[],      !- X,Y,Z ==> Vertex 3 {m}
    DIM4[],COREOFF[],FF[];   !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f2:CORE-S,               !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    f2:Core,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S-I-CORE,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    COREOFF[],COREOFF[],0,   !- X,Y,Z ==> Vertex 1 {m}
    DIM4[],COREOFF[],0,      !- X,Y,Z ==> Vertex 4 {m}
    DIM4[],COREOFF[],FF[],   !- X,Y,Z ==> Vertex 3 {m}
    COREOFF[],COREOFF[],FF[];!- X,Y,Z ==> Vertex 2 {m}

  BuildingSurface:Detailed,
    f2:CORE-W,               !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    f2:Core,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    f2:W-I-CORE,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    COREOFF[],DIM3[],0,      !- X,Y,Z ==> Vertex 1 {m}
    COREOFF[],COREOFF[],0,   !- X,Y,Z ==> Vertex 4 {m}
    COREOFF[],COREOFF[],FF[],!- X,Y,Z ==> Vertex 3 {m}
    COREOFF[],DIM3[],FF[];   !- X,Y,Z ==> Vertex 2 {m}

  BuildingSurface:Detailed,
    f2:CORE-N,               !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    f2:Core,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    f2:N-I-CORE,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    DIM4[],DIM3[],0,         !- X,Y,Z ==> Vertex 1 {m}
    COREOFF[],DIM3[],0,      !- X,Y,Z ==> Vertex 4 {m}
    COREOFF[],DIM3[],FF[],   !- X,Y,Z ==> Vertex 3 {m}
    DIM4[],DIM3[],FF[];      !- X,Y,Z ==> Vertex 2 {m}

  BuildingSurface:Detailed,
    f2:CORE-E,               !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    f2:Core,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    f2:E-I-CORE,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    DIM4[],COREOFF[],0,      !- X,Y,Z ==> Vertex 1 {m}
    DIM4[],DIM3[],0,         !- X,Y,Z ==> Vertex 4 {m}
    DIM4[],DIM3[],FF[],      !- X,Y,Z ==> Vertex 3 {m}
    DIM4[],COREOFF[],FF[];   !- X,Y,Z ==> Vertex 2 {m}
	

  BuildingSurface:Detailed,
    f3:N-EXT,                !- Name
    Wall,                    !- Surface Type
    SteelFramed Non-res Ext Wall,   !- Construction Name
    f3:PerimeterNorth,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    L[],W[],0,               !- X,Y,Z ==> Vertex 1 {m}
    L[],W[],FF[],            !- X,Y,Z ==> Vertex 2 {m}
    0,W[],FF[],              !- X,Y,Z ==> Vertex 3 {m}
    0,W[],0;                 !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f3:S-EXT,                !- Name
    Wall,                    !- Surface Type
    SteelFramed Non-res Ext Wall,   !- Construction Name
    f3:PerimeterSouth,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,0,0,                   !- X,Y,Z ==> Vertex 1 {m}
    0,0,FF[],                !- X,Y,Z ==> Vertex 2 {m}
    L[],0,FF[],              !- X,Y,Z ==> Vertex 3 {m}
    L[],0,0;                 !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f3:E-EXT,                !- Name
    Wall,                    !- Surface Type
    SteelFramed Non-res Ext Wall,   !- Construction Name
    f3:PerimeterEast,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    L[],0,0,                 !- X,Y,Z ==> Vertex 1 {m}
    L[],0,FF[],              !- X,Y,Z ==> Vertex 2 {m}
    L[],W[],FF[],            !- X,Y,Z ==> Vertex 3 {m}
    L[],W[],0;               !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f3:W-EXT,                !- Name
    Wall,                    !- Surface Type
    SteelFramed Non-res Ext Wall,   !- Construction Name
    f3:PerimeterWest,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,W[],0,                 !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,                   !- X,Y,Z ==> Vertex 4 {m}
    0,0,FF[],                !- X,Y,Z ==> Vertex 3 {m}
    0,W[],FF[];              !- X,Y,Z ==> Vertex 2 {m}

  BuildingSurface:Detailed,
    f3:S-P-FLOOR,               !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    f3:PerimeterSouth,                 !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,0,0,                   !- X,Y,Z ==> Vertex 1 {m}
    L[],0,0,                 !- X,Y,Z ==> Vertex 4 {m}
    DIM2[],PERIOFF[],0,      !- X,Y,Z ==> Vertex 3 {m}
    PERIOFF[],PERIOFF[],0;   !- X,Y,Z ==> Vertex 2 {m}

  BuildingSurface:Detailed,
    f3:S-P-CEILING,          !- Name
    Roof,                    !- Surface Type
    IEAD Non-res Roof,       !- Construction Name
    f3:PerimeterSouth,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,0,FF[],                !- X,Y,Z ==> Vertex 1 {m}
    PERIOFF[],PERIOFF[],FF[],  !- X,Y,Z ==> Vertex 2 {m}
    DIM2[],PERIOFF[],FF[],   !- X,Y,Z ==> Vertex 3 {m}
    L[],0,FF[];              !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f3:S-P-1,                   !- Name
    Wall,                    !- Surface Type
    AIRGAP,                  !- Construction Name
    f3:PerimeterSouth,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    f3:W-P-3,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,0,0,                   !- X,Y,Z ==> Vertex 1 {m}
    0,0,FF[],                !- X,Y,Z ==> Vertex 2 {m}
    PERIOFF[],PERIOFF[],FF[],  !- X,Y,Z ==> Vertex 3 {m}
    PERIOFF[],PERIOFF[],0;   !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f3:S-P-2,                   !- Name
    Wall,                    !- Surface Type
    AIRGAP,                  !- Construction Name
    f3:PerimeterSouth,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    f3:S-I-2,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    PERIOFF[],PERIOFF[],0,   !- X,Y,Z ==> Vertex 1 {m}
    DIM2[],PERIOFF[],0,      !- X,Y,Z ==> Vertex 4 {m}
    DIM2[],PERIOFF[],FF[],   !- X,Y,Z ==> Vertex 3 {m}
    PERIOFF[],PERIOFF[],FF[];!- X,Y,Z ==> Vertex 2 {m}

  BuildingSurface:Detailed,
    f3:S-P-3,                   !- Name
    Wall,                    !- Surface Type
    AIRGAP,                  !- Construction Name
    f3:PerimeterSouth,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    f3:E-P-1,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    DIM2[],PERIOFF[],0,      !- X,Y,Z ==> Vertex 1 {m}
    DIM2[],PERIOFF[],FF[],   !- X,Y,Z ==> Vertex 2 {m}
    L[],0,FF[],              !- X,Y,Z ==> Vertex 3 {m}
    L[],0,0;                 !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f3:W-P-FLOOR,               !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    f3:PerimeterWest,        !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,W[],0,                 !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,                   !- X,Y,Z ==> Vertex 4 {m}
    PERIOFF[],PERIOFF[],0,   !- X,Y,Z ==> Vertex 3 {m}
    PERIOFF[],DIM1[],0;      !- X,Y,Z ==> Vertex 2 {m}

  BuildingSurface:Detailed,
    f3:W-P-CEILING,          !- Name
    Roof,                    !- Surface Type
    IEAD Non-res Roof,       !- Construction Name
    f3:PerimeterWest,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,W[],FF[],              !- X,Y,Z ==> Vertex 1 {m}
    PERIOFF[],DIM1[],FF[],   !- X,Y,Z ==> Vertex 2 {m}
    PERIOFF[],PERIOFF[],FF[],!- X,Y,Z ==> Vertex 3 {m}
    0,0,FF[];                !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f3:W-P-1,                !- Name
    Wall,                    !- Surface Type
    AIRGAP,                  !- Construction Name
    f3:PerimeterWest,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    f3:N-P-3,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,W[],0,                 !- X,Y,Z ==> Vertex 1 {m}
    0,W[],FF[],              !- X,Y,Z ==> Vertex 2 {m}
    PERIOFF[],DIM1[],FF[],   !- X,Y,Z ==> Vertex 3 {m}
    PERIOFF[],DIM1[],0;      !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f3:W-P-2,                   !- Name
    Wall,                    !- Surface Type
    AIRGAP,                  !- Construction Name
    f3:PerimeterWest,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    f3:W-I-2,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    PERIOFF[],DIM1[],0,      !- X,Y,Z ==> Vertex 1 {m}
    PERIOFF[],DIM1[],FF[],   !- X,Y,Z ==> Vertex 2 {m}
    PERIOFF[],PERIOFF[],FF[],!- X,Y,Z ==> Vertex 3 {m}
    PERIOFF[],PERIOFF[],0;   !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f3:W-P-3,                !- Name
    Wall,                    !- Surface Type
    AIRGAP,                  !- Construction Name
    f3:PerimeterWest,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    f3:S-P-1,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    PERIOFF[],PERIOFF[],0,   !- X,Y,Z ==> Vertex 1 {m}
    PERIOFF[],PERIOFF[],FF[],  !- X,Y,Z ==> Vertex 2 {m}
    0,0,FF[],                !- X,Y,Z ==> Vertex 3 {m}
    0,0,0;                   !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f3:N-P-FLOOR,            !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    f3:PerimeterNorth,       !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    L[],W[],0,               !- X,Y,Z ==> Vertex 1 {m}
    0,W[],0,                 !- X,Y,Z ==> Vertex 4 {m}
    PERIOFF[],DIM1[],0,      !- X,Y,Z ==> Vertex 3 {m}
    DIM2[],DIM1[],0;         !- X,Y,Z ==> Vertex 2 {m}

  BuildingSurface:Detailed,
    f3:N-P-CEILING,          !- Name
    Roof,                    !- Surface Type
    IEAD Non-res Roof,       !- Construction Name
    f3:PerimeterNorth,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    L[],W[],FF[],            !- X,Y,Z ==> Vertex 1 {m}
    DIM2[],DIM1[],FF[],      !- X,Y,Z ==> Vertex 2 {m}
    PERIOFF[],DIM1[],FF[],   !- X,Y,Z ==> Vertex 3 {m}
    0,W[],FF[];              !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f3:N-P-1,                !- Name
    Wall,                    !- Surface Type
    AIRGAP,                  !- Construction Name
    f3:PerimeterNorth,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    f3:E-P-3,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    L[],W[],0,               !- X,Y,Z ==> Vertex 1 {m}
    L[],W[],FF[],            !- X,Y,Z ==> Vertex 2 {m}
    DIM2[],DIM1[],FF[],      !- X,Y,Z ==> Vertex 3 {m}
    DIM2[],DIM1[],0;         !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f3:N-P-2,                !- Name
    Wall,                    !- Surface Type
    AIRGAP,                  !- Construction Name
    f3:PerimeterNorth,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    f3:N-I-2,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    DIM2[],DIM1[],0,         !- X,Y,Z ==> Vertex 1 {m}
    PERIOFF[],DIM1[],0,      !- X,Y,Z ==> Vertex 4 {m}
    PERIOFF[],DIM1[],FF[],   !- X,Y,Z ==> Vertex 3 {m}
    DIM2[],DIM1[],FF[];      !- X,Y,Z ==> Vertex 2 {m}

  BuildingSurface:Detailed,
    f3:N-P-3,                !- Name
    Wall,                    !- Surface Type
    AIRGAP,                  !- Construction Name
    f3:PerimeterNorth,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    f3:W-P-1,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    PERIOFF[],DIM1[],0,      !- X,Y,Z ==> Vertex 1 {m}
    PERIOFF[],DIM1[],FF[],   !- X,Y,Z ==> Vertex 2 {m}
    0,W[],FF[],              !- X,Y,Z ==> Vertex 3 {m}
    0,W[],0;                 !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f3:E-P-FLOOR,            !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    f3:PerimeterEast,        !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    L[],0,0,                 !- X,Y,Z ==> Vertex 1 {m}
    L[],W[],0,               !- X,Y,Z ==> Vertex 4 {m}
    DIM2[],DIM1[],0,         !- X,Y,Z ==> Vertex 3 {m}
    DIM2[],PERIOFF[],0;      !- X,Y,Z ==> Vertex 2 {m}

  BuildingSurface:Detailed,
    f3:E-P-CEILING,          !- Name
    Roof,                    !- Surface Type
    IEAD Non-res Roof,       !- Construction Name
    f3:PerimeterEast,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    L[],0,FF[],              !- X,Y,Z ==> Vertex 1 {m}
    DIM2[],PERIOFF[],FF[],   !- X,Y,Z ==> Vertex 2 {m}
    DIM2[],DIM1[],FF[],      !- X,Y,Z ==> Vertex 3 {m}
    L[],W[],FF[];            !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f3:E-P-1,                !- Name
    Wall,                    !- Surface Type
    AIRGAP,                  !- Construction Name
    f3:PerimeterEast,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    f3:S-P-3,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    L[],0,0,                 !- X,Y,Z ==> Vertex 1 {m}
    L[],0,FF[],              !- X,Y,Z ==> Vertex 2 {m}
    DIM2[],PERIOFF[],FF[],   !- X,Y,Z ==> Vertex 3 {m}
    DIM2[],PERIOFF[],0;      !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f3:E-P-2,                !- Name
    Wall,                    !- Surface Type
    AIRGAP,                  !- Construction Name
    f3:PerimeterEast,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    f3:E-I-2,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    DIM2[],PERIOFF[],0,      !- X,Y,Z ==> Vertex 1 {m}
    DIM2[],PERIOFF[],FF[],   !- X,Y,Z ==> Vertex 2 {m}
    DIM2[],DIM1[],FF[],      !- X,Y,Z ==> Vertex 3 {m}
    DIM2[],DIM1[],0;         !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f3:E-P-3,                !- Name
    Wall,                    !- Surface Type
    AIRGAP,                  !- Construction Name
    f3:PerimeterEast,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    f3:N-P-1,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    DIM2[],DIM1[],0,         !- X,Y,Z ==> Vertex 1 {m}
    DIM2[],DIM1[],FF[],      !- X,Y,Z ==> Vertex 2 {m}
    L[],W[],FF[],            !- X,Y,Z ==> Vertex 3 {m}
    L[],W[],0;               !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f3:S-I-FLOOR,            !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    f3:InteriorSouth,        !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    PERIOFF[],PERIOFF[],0,   !- X,Y,Z ==> Vertex 1 {m}
    DIM2[],PERIOFF[],0,      !- X,Y,Z ==> Vertex 4 {m}
    DIM4[],COREOFF[],0,      !- X,Y,Z ==> Vertex 3 {m}
    COREOFF[],COREOFF[],0;   !- X,Y,Z ==> Vertex 2 {m}

  BuildingSurface:Detailed,
    f3:S-I-CEILING,          !- Name
    Roof,                    !- Surface Type
    IEAD Non-res Roof,       !- Construction Name
    f3:InteriorSouth,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    PERIOFF[],PERIOFF[],FF[],!- X,Y,Z ==> Vertex 1 {m}
    COREOFF[],COREOFF[],FF[],!- X,Y,Z ==> Vertex 2 {m}
    DIM4[],COREOFF[],FF[],   !- X,Y,Z ==> Vertex 3 {m}
    DIM2[],PERIOFF[],FF[];   !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f3:S-I-CORE,             !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    f3:InteriorSouth,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    f3:CORE-S,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    COREOFF[],COREOFF[],0,   !- X,Y,Z ==> Vertex 1 {m}
    COREOFF[],COREOFF[],FF[],!- X,Y,Z ==> Vertex 2 {m}
    DIM4[],COREOFF[],FF[],   !- X,Y,Z ==> Vertex 3 {m}
    DIM4[],COREOFF[],0;      !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f3:S-I-1,                !- Name
    Wall,                    !- Surface Type
    AIRGAP,                  !- Construction Name
    f3:InteriorSouth,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    f3:W-I-3,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    PERIOFF[],PERIOFF[],0,   !- X,Y,Z ==> Vertex 1 {m}
    PERIOFF[],PERIOFF[],FF[],!- X,Y,Z ==> Vertex 2 {m}
    COREOFF[],COREOFF[],FF[],!- X,Y,Z ==> Vertex 3 {m}
    COREOFF[],COREOFF[],0;   !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f3:S-I-2,                !- Name
    Wall,                    !- Surface Type
    AIRGAP,                  !- Construction Name
    f3:InteriorSouth,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    f3:S-P-2,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    PERIOFF[],PERIOFF[],0,   !- X,Y,Z ==> Vertex 1 {m}
    PERIOFF[],PERIOFF[],FF[],!- X,Y,Z ==> Vertex 2 {m}
    DIM2[],PERIOFF[],FF[],   !- X,Y,Z ==> Vertex 3 {m}
    DIM2[],PERIOFF[],0;      !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f3:S-I-3,                !- Name
    Wall,                    !- Surface Type
    AIRGAP,                  !- Construction Name
    f3:InteriorSouth,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    f3:E-I-1,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    DIM4[],COREOFF[],0,      !- X,Y,Z ==> Vertex 1 {m}
    DIM4[],COREOFF[],FF[],   !- X,Y,Z ==> Vertex 2 {m}
    DIM2[],PERIOFF[],FF[],   !- X,Y,Z ==> Vertex 3 {m}
    DIM2[],PERIOFF[],0;      !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f3:W-I-FLOOR,            !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    f3:InteriorWest,         !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    PERIOFF[],DIM1[],0,      !- X,Y,Z ==> Vertex 1 {m}
    PERIOFF[],PERIOFF[],0,   !- X,Y,Z ==> Vertex 4 {m}
    COREOFF[],COREOFF[],0,   !- X,Y,Z ==> Vertex 3 {m}
    COREOFF[],DIM3[],0;      !- X,Y,Z ==> Vertex 2 {m}

  BuildingSurface:Detailed,
    f3:W-I-CEILING,          !- Name
    Roof,                    !- Surface Type
    IEAD Non-res Roof,       !- Construction Name
    f3:InteriorWest,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    PERIOFF[],DIM1[],FF[],   !- X,Y,Z ==> Vertex 1 {m}
    COREOFF[],DIM3[],FF[],   !- X,Y,Z ==> Vertex 2 {m}
    COREOFF[],COREOFF[],FF[],!- X,Y,Z ==> Vertex 3 {m}
    PERIOFF[],PERIOFF[],FF[];!- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f3:W-I-CORE,             !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    f3:InteriorWest,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    f3:CORE-W,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    COREOFF[],DIM3[],0,      !- X,Y,Z ==> Vertex 1 {m}
    COREOFF[],DIM3[],FF[],   !- X,Y,Z ==> Vertex 2 {m}
    COREOFF[],COREOFF[],FF[],!- X,Y,Z ==> Vertex 3 {m}
    COREOFF[],COREOFF[],0;   !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f3:W-I-1,                !- Name
    Wall,                    !- Surface Type
    AIRGAP,                  !- Construction Name
    f3:InteriorWest,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    f3:N-I-3,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    PERIOFF[],DIM1[],0,      !- X,Y,Z ==> Vertex 1 {m}
    PERIOFF[],DIM1[],FF[],   !- X,Y,Z ==> Vertex 2 {m}
    COREOFF[],DIM3[],FF[],   !- X,Y,Z ==> Vertex 3 {m}
    COREOFF[],DIM3[],0;      !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f3:W-I-2,                !- Name
    Wall,                    !- Surface Type
    AIRGAP,                  !- Construction Name
    f3:InteriorWest,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    f3:W-P-2,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    PERIOFF[],DIM1[],0,      !- X,Y,Z ==> Vertex 1 {m}
    PERIOFF[],PERIOFF[],0,   !- X,Y,Z ==> Vertex 4 {m}
    PERIOFF[],PERIOFF[],FF[],!- X,Y,Z ==> Vertex 3 {m}
    PERIOFF[],DIM1[],FF[];   !- X,Y,Z ==> Vertex 2 {m}

  BuildingSurface:Detailed,
    f3:W-I-3,                !- Name
    Wall,                    !- Surface Type
    AIRGAP,                  !- Construction Name
    f3:InteriorWest,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    f3:S-I-1,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    COREOFF[],COREOFF[],0,   !- X,Y,Z ==> Vertex 1 {m}
    COREOFF[],COREOFF[],FF[],!- X,Y,Z ==> Vertex 2 {m}
    PERIOFF[],PERIOFF[],FF[],!- X,Y,Z ==> Vertex 3 {m}
    PERIOFF[],PERIOFF[],0;   !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f3:N-I-FLOOR,            !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    f3:InteriorNorth,        !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    DIM2[],DIM1[],0,         !- X,Y,Z ==> Vertex 1 {m}
    PERIOFF[],DIM1[],0,      !- X,Y,Z ==> Vertex 4 {m}
    COREOFF[],DIM3[],0,      !- X,Y,Z ==> Vertex 3 {m}
    DIM4[],DIM3[],0;         !- X,Y,Z ==> Vertex 2 {m}

  BuildingSurface:Detailed,
    f3:N-I-CEILING,          !- Name
    Roof,                    !- Surface Type
    IEAD Non-res Roof,       !- Construction Name
    f3:InteriorNorth,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    DIM2[],DIM1[],FF[],      !- X,Y,Z ==> Vertex 1 {m}
    DIM4[],DIM3[],FF[],      !- X,Y,Z ==> Vertex 2 {m}
    COREOFF[],DIM3[],FF[],   !- X,Y,Z ==> Vertex 3 {m}
    PERIOFF[],DIM1[],FF[];   !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f3:N-I-CORE,             !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    f3:InteriorNorth,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    f3:CORE-N,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    DIM4[],DIM3[],0,         !- X,Y,Z ==> Vertex 1 {m}
    DIM4[],DIM3[],FF[],      !- X,Y,Z ==> Vertex 2 {m}
    COREOFF[],DIM3[],FF[],   !- X,Y,Z ==> Vertex 3 {m}
    COREOFF[],DIM3[],0;      !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f3:N-I-1,                !- Name
    Wall,                    !- Surface Type
    AIRGAP,                  !- Construction Name
    f3:InteriorNorth,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    f3:E-I-3,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    DIM2[],DIM1[],0,         !- X,Y,Z ==> Vertex 1 {m}
    DIM2[],DIM1[],FF[],      !- X,Y,Z ==> Vertex 2 {m}
    DIM4[],DIM3[],FF[],      !- X,Y,Z ==> Vertex 3 {m}
    DIM4[],DIM3[],0;         !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f3:N-I-2,                !- Name
    Wall,                    !- Surface Type
    AIRGAP,                  !- Construction Name
    f3:InteriorNorth,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    f3:N-P-2,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    DIM2[],DIM1[],0,         !- X,Y,Z ==> Vertex 1 {m}
    DIM2[],DIM1[],FF[],      !- X,Y,Z ==> Vertex 2 {m}
    PERIOFF[],DIM1[],FF[],   !- X,Y,Z ==> Vertex 3 {m}
    PERIOFF[],DIM1[],0;      !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f3:N-I-3,                !- Name
    Wall,                    !- Surface Type
    AIRGAP,                  !- Construction Name
    f3:InteriorNorth,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    f3:W-I-1,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    COREOFF[],DIM3[],0,      !- X,Y,Z ==> Vertex 1 {m}
    COREOFF[],DIM3[],FF[],   !- X,Y,Z ==> Vertex 2 {m}
    PERIOFF[],DIM1[],FF[],   !- X,Y,Z ==> Vertex 3 {m}
    PERIOFF[],DIM1[],0;      !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f3:E-I-FLOOR,            !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    f3:InteriorEast,         !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    DIM2[],PERIOFF[],0,      !- X,Y,Z ==> Vertex 1 {m}
    DIM2[],DIM1[],0,         !- X,Y,Z ==> Vertex 4 {m}
    DIM4[],DIM3[],0,         !- X,Y,Z ==> Vertex 3 {m}
    DIM4[],COREOFF[],0;      !- X,Y,Z ==> Vertex 2 {m}

  BuildingSurface:Detailed,
    f3:E-I-CEILING,          !- Name
    Roof,                    !- Surface Type
    IEAD Non-res Roof,       !- Construction Name
    f3:InteriorEast,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    DIM2[],PERIOFF[],FF[],   !- X,Y,Z ==> Vertex 1 {m}
    DIM4[],COREOFF[],FF[],   !- X,Y,Z ==> Vertex 2 {m}
    DIM4[],DIM3[],FF[],      !- X,Y,Z ==> Vertex 3 {m}
    DIM2[],DIM1[],FF[];      !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f3:E-I-CORE,             !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    f3:InteriorEast,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    f3:CORE-E,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    DIM4[],COREOFF[],0,      !- X,Y,Z ==> Vertex 1 {m}
    DIM4[],COREOFF[],FF[],   !- X,Y,Z ==> Vertex 2 {m}
    DIM4[],DIM3[],FF[],      !- X,Y,Z ==> Vertex 3 {m}
    DIM4[],DIM3[],0;         !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f3:E-I-1,                !- Name
    Wall,                    !- Surface Type
    AIRGAP,                  !- Construction Name
    f3:InteriorEast,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    f3:S-I-3,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    DIM2[],PERIOFF[],0,      !- X,Y,Z ==> Vertex 1 {m}
    DIM2[],PERIOFF[],FF[],   !- X,Y,Z ==> Vertex 2 {m}
    DIM4[],COREOFF[],FF[],   !- X,Y,Z ==> Vertex 3 {m}
    DIM4[],COREOFF[],0;      !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f3:E-I-2,                !- Name
    Wall,                    !- Surface Type
    AIRGAP,                  !- Construction Name
    f3:InteriorEast,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    f3:E-P-2,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    DIM2[],PERIOFF[],0,      !- X,Y,Z ==> Vertex 1 {m}
    DIM2[],DIM1[],0,         !- X,Y,Z ==> Vertex 4 {m}
    DIM2[],DIM1[],FF[],      !- X,Y,Z ==> Vertex 3 {m}
    DIM2[],PERIOFF[],FF[];   !- X,Y,Z ==> Vertex 2 {m}

  BuildingSurface:Detailed,
    f3:E-I-3,                !- Name
    Wall,                    !- Surface Type
    AIRGAP,                  !- Construction Name
    f3:InteriorEast,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    f3:N-I-1,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    DIM4[],DIM3[],0,         !- X,Y,Z ==> Vertex 1 {m}
    DIM4[],DIM3[],FF[],      !- X,Y,Z ==> Vertex 2 {m}
    DIM2[],DIM1[],FF[],      !- X,Y,Z ==> Vertex 3 {m}
    DIM2[],DIM1[],0;         !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f3:CORE-FLOOR,           !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    f3:Core,                 !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    COREOFF[],COREOFF[],0,   !- X,Y,Z ==> Vertex 1 {m}
    DIM4[],COREOFF[],0,      !- X,Y,Z ==> Vertex 4 {m}
    DIM4[],DIM3[],0,         !- X,Y,Z ==> Vertex 3 {m}
    COREOFF[],DIM3[],0;      !- X,Y,Z ==> Vertex 2 {m}

  BuildingSurface:Detailed,
    f3:CORE-CEILING,         !- Name
    Roof,                    !- Surface Type
    IEAD Non-res Roof,       !- Construction Name
    f3:Core,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    COREOFF[],COREOFF[],FF[],!- X,Y,Z ==> Vertex 1 {m}
    COREOFF[],DIM3[],FF[],   !- X,Y,Z ==> Vertex 2 {m}
    DIM4[],DIM3[],FF[],      !- X,Y,Z ==> Vertex 3 {m}
    DIM4[],COREOFF[],FF[];   !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    f3:CORE-S,               !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    f3:Core,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S-I-CORE,                !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    COREOFF[],COREOFF[],0,   !- X,Y,Z ==> Vertex 1 {m}
    DIM4[],COREOFF[],0,      !- X,Y,Z ==> Vertex 4 {m}
    DIM4[],COREOFF[],FF[],   !- X,Y,Z ==> Vertex 3 {m}
    COREOFF[],COREOFF[],FF[];!- X,Y,Z ==> Vertex 2 {m}

  BuildingSurface:Detailed,
    f3:CORE-W,               !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    f3:Core,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    f3:W-I-CORE,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    COREOFF[],DIM3[],0,      !- X,Y,Z ==> Vertex 1 {m}
    COREOFF[],COREOFF[],0,   !- X,Y,Z ==> Vertex 4 {m}
    COREOFF[],COREOFF[],FF[],!- X,Y,Z ==> Vertex 3 {m}
    COREOFF[],DIM3[],FF[];   !- X,Y,Z ==> Vertex 2 {m}

  BuildingSurface:Detailed,
    f3:CORE-N,               !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    f3:Core,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    f3:N-I-CORE,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    DIM4[],DIM3[],0,         !- X,Y,Z ==> Vertex 1 {m}
    COREOFF[],DIM3[],0,      !- X,Y,Z ==> Vertex 4 {m}
    COREOFF[],DIM3[],FF[],   !- X,Y,Z ==> Vertex 3 {m}
    DIM4[],DIM3[],FF[];      !- X,Y,Z ==> Vertex 2 {m}

  BuildingSurface:Detailed,
    f3:CORE-E,               !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    f3:Core,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    f3:E-I-CORE,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    DIM4[],COREOFF[],0,      !- X,Y,Z ==> Vertex 1 {m}
    DIM4[],DIM3[],0,         !- X,Y,Z ==> Vertex 4 {m}
    DIM4[],DIM3[],FF[],      !- X,Y,Z ==> Vertex 3 {m}
    DIM4[],COREOFF[],FF[];   !- X,Y,Z ==> Vertex 2 {m}
	
	
!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

  FenestrationSurface:Detailed,
    f1:N-WIN,                !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    f1:N-EXT,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    autocalculate,           !- Number of Vertices
    #[L[] - 0.01],W[],WINOFF[], !- X,Y,Z ==> Vertex 1 {m}
    #[L[] - 0.01],W[],WINTOP[], !- X,Y,Z ==> Vertex 2 {m}
    0.01,W[],WINTOP[],          !- X,Y,Z ==> Vertex 3 {m}
    0.01,W[],WINOFF[];          !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    f1:S-WIN,                !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    f1:S-EXT,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    autocalculate,           !- Number of Vertices
    0.01,0,WINOFF[],         !- X,Y,Z ==> Vertex 1 {m}
    0.01,0,WINTOP[],         !- X,Y,Z ==> Vertex 2 {m}
    #[L[] - 0.01],0,WINTOP[],  !- X,Y,Z ==> Vertex 3 {m}
    #[L[] - 0.01],0,WINOFF[];  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    f1:E-WIN,                   !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    f1:E-EXT,                   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    autocalculate,           !- Number of Vertices
    L[],0.01,WINOFF[],          !- X,Y,Z ==> Vertex 1 {m}
    L[],0.01,WINTOP[],          !- X,Y,Z ==> Vertex 2 {m}
    L[],#[W[] - 0.01],WINTOP[], !- X,Y,Z ==> Vertex 3 {m}
    L[],#[W[] - 0.01],WINOFF[]; !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    f1:W-WIN,                !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    f1:W-EXT,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    autocalculate,           !- Number of Vertices
    0,0.01,WINOFF[],          !- X,Y,Z ==> Vertex 1 {m}
    0,0.01,WINTOP[],          !- X,Y,Z ==> Vertex 2 {m}
    0,#[W[] - 0.01],WINTOP[], !- X,Y,Z ==> Vertex 3 {m}
    0,#[W[] - 0.01],WINOFF[]; !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    f2:N-WIN,                !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    f2:N-EXT,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    autocalculate,           !- Number of Vertices
    #[L[] - 0.01],W[],WINOFF[], !- X,Y,Z ==> Vertex 1 {m}
    #[L[] - 0.01],W[],WINTOP[], !- X,Y,Z ==> Vertex 2 {m}
    0.01,W[],WINTOP[],          !- X,Y,Z ==> Vertex 3 {m}
    0.01,W[],WINOFF[];          !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    f2:S-WIN,                !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    f2:S-EXT,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    autocalculate,           !- Number of Vertices
    0.01,0,WINOFF[],         !- X,Y,Z ==> Vertex 1 {m}
    0.01,0,WINTOP[],         !- X,Y,Z ==> Vertex 2 {m}
    #[L[] - 0.01],0,WINTOP[],  !- X,Y,Z ==> Vertex 3 {m}
    #[L[] - 0.01],0,WINOFF[];  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    f2:E-WIN,                   !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    f2:E-EXT,                   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    autocalculate,           !- Number of Vertices
    L[],0.01,WINOFF[],          !- X,Y,Z ==> Vertex 1 {m}
    L[],0.01,WINTOP[],          !- X,Y,Z ==> Vertex 2 {m}
    L[],#[W[] - 0.01],WINTOP[], !- X,Y,Z ==> Vertex 3 {m}
    L[],#[W[] - 0.01],WINOFF[]; !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    f2:W-WIN,                !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    f2:W-EXT,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    autocalculate,           !- Number of Vertices
    0,0.01,WINOFF[],          !- X,Y,Z ==> Vertex 1 {m}
    0,0.01,WINTOP[],          !- X,Y,Z ==> Vertex 2 {m}
    0,#[W[] - 0.01],WINTOP[], !- X,Y,Z ==> Vertex 3 {m}
    0,#[W[] - 0.01],WINOFF[]; !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    f3:N-WIN,                !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    f3:N-EXT,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    autocalculate,           !- Number of Vertices
    #[L[] - 0.01],W[],WINOFF[], !- X,Y,Z ==> Vertex 1 {m}
    #[L[] - 0.01],W[],WINTOP[], !- X,Y,Z ==> Vertex 2 {m}
    0.01,W[],WINTOP[],          !- X,Y,Z ==> Vertex 3 {m}
    0.01,W[],WINOFF[];          !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    f3:S-WIN,                !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    f3:S-EXT,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    autocalculate,           !- Number of Vertices
    0.01,0,WINOFF[],         !- X,Y,Z ==> Vertex 1 {m}
    0.01,0,WINTOP[],         !- X,Y,Z ==> Vertex 2 {m}
    #[L[] - 0.01],0,WINTOP[],  !- X,Y,Z ==> Vertex 3 {m}
    #[L[] - 0.01],0,WINOFF[];  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    f3:E-WIN,                   !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    f3:E-EXT,                   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    autocalculate,           !- Number of Vertices
    L[],0.01,WINOFF[],          !- X,Y,Z ==> Vertex 1 {m}
    L[],0.01,WINTOP[],          !- X,Y,Z ==> Vertex 2 {m}
    L[],#[W[] - 0.01],WINTOP[], !- X,Y,Z ==> Vertex 3 {m}
    L[],#[W[] - 0.01],WINOFF[]; !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    f3:W-WIN,                !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    f3:W-EXT,                !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    autocalculate,           !- Number of Vertices
    0,0.01,WINOFF[],          !- X,Y,Z ==> Vertex 1 {m}
    0,0.01,WINTOP[],          !- X,Y,Z ==> Vertex 2 {m}
    0,#[W[] - 0.01],WINTOP[], !- X,Y,Z ==> Vertex 3 {m}
    0,#[W[] - 0.01],WINOFF[]; !- X,Y,Z ==> Vertex 4 {m}
			
	
!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

  People,
    CORE-PEOPLE,             !- Name
    AllCoreZones,            !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    OccDensity[],            !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    PERI-PEOPLE,             !- Name
    AllPerimeterZones,       !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    OccDensity[],            !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    INT-PEOPLE,              !- Name
    AllInteriorZones,        !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    OccDensity[],            !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

  Lights,
    CORE-LIGHTS,             !- Name
    AllCoreZones,            !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    LightingPowerDensity[],  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.4000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    DaylightSensors[],       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    PERIMETER-LIGHTS,        !- Name
    AllPerimeterZones,       !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    LightingPowerDensity[],  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.4000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    DaylightSensors[],       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    INTERIOR-LIGHTS,         !- Name
    AllInteriorZones,        !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    LightingPowerDensity[],  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.4000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    DaylightSensors[],       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

  ElectricEquipment,
    CORE-PLUG,               !- Name
    AllCoreZones,            !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    ReceptaclePowerDensity[],!- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    PERIMETER-PLUG,          !- Name
    AllPerimeterZones,       !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    ReceptaclePowerDensity[],!- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    INTERIOR-PLUG,           !- Name
    AllInteriorZones,        !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    ReceptaclePowerDensity[],!- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: DAYLIGHTING:CONTROLS ===========

Daylighting:Controls,
    f1:PerimeterSouth,       !- Zone Name
    2,                       !- Total Daylighting Reference Points
    #[L[] / 3],              !- X-Coordinate of First Reference Point {m}
    #[PERIOFF[] - 0.1],      !- Y-Coordinate of First Reference Point {m}
    0.762,                   !- Z-Coordinate of First Reference Point {m}
    #[#[L[] / 3] * 2],       !- X-Coordinate of Second Reference Point {m}
    #[PERIOFF[] - 0.1],      !- Y-Coordinate of Second Reference Point {m}
    0.762,                   !- Z-Coordinate of Second Reference Point {m}
    0.5,                     !- Fraction of Zone Controlled by First Reference Point
    0.5,                     !- Fraction of Zone Controlled by Second Reference Point
    DLSP_LUX[],              !- Illuminance Setpoint at First Reference Point {lux}
    DLSP_LUX[],              !- Illuminance Setpoint at Second Reference Point {lux}
    1,                       !- Lighting Control Type
    180,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    20,                      !- Maximum Allowable Discomfort Glare Index
    0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control

Daylighting:Controls,
    f2:PerimeterSouth,       !- Zone Name
    2,                       !- Total Daylighting Reference Points
    #[L[] / 3],              !- X-Coordinate of First Reference Point {m}
    #[PERIOFF[] - 0.1],      !- Y-Coordinate of First Reference Point {m}
    0.762,                   !- Z-Coordinate of First Reference Point {m}
    #[#[L[] / 3] * 2],       !- X-Coordinate of Second Reference Point {m}
    #[PERIOFF[] - 0.1],      !- Y-Coordinate of Second Reference Point {m}
    0.762,                   !- Z-Coordinate of Second Reference Point {m}
    0.5,                     !- Fraction of Zone Controlled by First Reference Point
    0.5,                     !- Fraction of Zone Controlled by Second Reference Point
    DLSP_LUX[],              !- Illuminance Setpoint at First Reference Point {lux}
    DLSP_LUX[],              !- Illuminance Setpoint at Second Reference Point {lux}
    1,                       !- Lighting Control Type
    180,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    20,                      !- Maximum Allowable Discomfort Glare Index
    0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control

Daylighting:Controls,
    f3:PerimeterSouth,       !- Zone Name
    2,                       !- Total Daylighting Reference Points
    #[L[] / 3],              !- X-Coordinate of First Reference Point {m}
    #[PERIOFF[] - 0.1],      !- Y-Coordinate of First Reference Point {m}
    0.762,                   !- Z-Coordinate of First Reference Point {m}
    #[#[L[] / 3] * 2],       !- X-Coordinate of Second Reference Point {m}
    #[PERIOFF[] - 0.1],      !- Y-Coordinate of Second Reference Point {m}
    0.762,                   !- Z-Coordinate of Second Reference Point {m}
    0.5,                     !- Fraction of Zone Controlled by First Reference Point
    0.5,                     !- Fraction of Zone Controlled by Second Reference Point
    DLSP_LUX[],              !- Illuminance Setpoint at First Reference Point {lux}
    DLSP_LUX[],              !- Illuminance Setpoint at Second Reference Point {lux}
    1,                       !- Lighting Control Type
    180,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    20,                      !- Maximum Allowable Discomfort Glare Index
    0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control

Daylighting:Controls,
    f1:PerimeterEast,        !- Zone Name
    2,                       !- Total Daylighting Reference Points
    #[DIM2[] + 0.1],         !- X-Coordinate of First Reference Point {m}
    #[W[] / 3],              !- Y-Coordinate of First Reference Point {m}
    0.762,                   !- Z-Coordinate of First Reference Point {m}
    #[DIM2[] + 0.1],         !- X-Coordinate of Second Reference Point {m}
    #[#[W[] / 3] * 2],       !- Y-Coordinate of Second Reference Point {m}
    0.762,                   !- Z-Coordinate of Second Reference Point {m}
    0.5,                     !- Fraction of Zone Controlled by First Reference Point
    0.5,                     !- Fraction of Zone Controlled by Second Reference Point
    DLSP_LUX[],              !- Illuminance Setpoint at First Reference Point {lux}
    DLSP_LUX[],              !- Illuminance Setpoint at Second Reference Point {lux}
    1,                       !- Lighting Control Type
    90,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    20,                      !- Maximum Allowable Discomfort Glare Index
    0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control

Daylighting:Controls,
    f2:PerimeterEast,        !- Zone Name
    2,                       !- Total Daylighting Reference Points
    #[DIM2[] + 0.1],         !- X-Coordinate of First Reference Point {m}
    #[W[] / 3],              !- Y-Coordinate of First Reference Point {m}
    0.762,                   !- Z-Coordinate of First Reference Point {m}
    #[DIM2[] + 0.1],         !- X-Coordinate of Second Reference Point {m}
    #[#[W[] / 3] * 2],       !- Y-Coordinate of Second Reference Point {m}
    0.762,                   !- Z-Coordinate of Second Reference Point {m}
    0.5,                     !- Fraction of Zone Controlled by First Reference Point
    0.5,                     !- Fraction of Zone Controlled by Second Reference Point
    DLSP_LUX[],              !- Illuminance Setpoint at First Reference Point {lux}
    DLSP_LUX[],              !- Illuminance Setpoint at Second Reference Point {lux}
    1,                       !- Lighting Control Type
    90,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    20,                      !- Maximum Allowable Discomfort Glare Index
    0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control

Daylighting:Controls,
    f3:PerimeterEast,        !- Zone Name
    2,                       !- Total Daylighting Reference Points
    #[DIM2[] + 0.1],         !- X-Coordinate of First Reference Point {m}
    #[W[] / 3],              !- Y-Coordinate of First Reference Point {m}
    0.762,                   !- Z-Coordinate of First Reference Point {m}
    #[DIM2[] + 0.1],         !- X-Coordinate of Second Reference Point {m}
    #[#[W[] / 3] * 2],       !- Y-Coordinate of Second Reference Point {m}
    0.762,                   !- Z-Coordinate of Second Reference Point {m}
    0.5,                     !- Fraction of Zone Controlled by First Reference Point
    0.5,                     !- Fraction of Zone Controlled by Second Reference Point
    DLSP_LUX[],              !- Illuminance Setpoint at First Reference Point {lux}
    DLSP_LUX[],              !- Illuminance Setpoint at Second Reference Point {lux}
    1,                       !- Lighting Control Type
    90,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    20,                      !- Maximum Allowable Discomfort Glare Index
    0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control

Daylighting:Controls,
    f1:PerimeterWest,        !- Zone Name
    2,                       !- Total Daylighting Reference Points
    #[PERIOFF[] - 0.1],      !- X-Coordinate of First Reference Point {m}
    #[W[] / 3],              !- Y-Coordinate of First Reference Point {m}
    0.762,                   !- Z-Coordinate of First Reference Point {m}
    #[PERIOFF[] - 0.1],      !- X-Coordinate of Second Reference Point {m}
    #[#[W[] / 3] * 2],       !- Y-Coordinate of Second Reference Point {m}
    0.762,                   !- Z-Coordinate of Second Reference Point {m}
    0.5,                     !- Fraction of Zone Controlled by First Reference Point
    0.5,                     !- Fraction of Zone Controlled by Second Reference Point
    DLSP_LUX[],              !- Illuminance Setpoint at First Reference Point {lux}
    DLSP_LUX[],              !- Illuminance Setpoint at Second Reference Point {lux}
    1,                       !- Lighting Control Type
    270,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    20,                      !- Maximum Allowable Discomfort Glare Index
    0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control

Daylighting:Controls,
    f2:PerimeterWest,        !- Zone Name
    2,                       !- Total Daylighting Reference Points
    #[PERIOFF[] - 0.1],      !- X-Coordinate of First Reference Point {m}
    #[W[] / 3],              !- Y-Coordinate of First Reference Point {m}
    0.762,                   !- Z-Coordinate of First Reference Point {m}
    #[PERIOFF[] - 0.1],      !- X-Coordinate of Second Reference Point {m}
    #[#[W[] / 3] * 2],       !- Y-Coordinate of Second Reference Point {m}
    0.762,                   !- Z-Coordinate of Second Reference Point {m}
    0.5,                     !- Fraction of Zone Controlled by First Reference Point
    0.5,                     !- Fraction of Zone Controlled by Second Reference Point
    DLSP_LUX[],              !- Illuminance Setpoint at First Reference Point {lux}
    DLSP_LUX[],              !- Illuminance Setpoint at Second Reference Point {lux}
    1,                       !- Lighting Control Type
    270,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    20,                      !- Maximum Allowable Discomfort Glare Index
    0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control

Daylighting:Controls,
    f3:PerimeterWest,        !- Zone Name
    2,                       !- Total Daylighting Reference Points
    #[PERIOFF[] - 0.1],      !- X-Coordinate of First Reference Point {m}
    #[W[] / 3],              !- Y-Coordinate of First Reference Point {m}
    0.762,                   !- Z-Coordinate of First Reference Point {m}
    #[PERIOFF[] - 0.1],      !- X-Coordinate of Second Reference Point {m}
    #[#[W[] / 3] * 2],       !- Y-Coordinate of Second Reference Point {m}
    0.762,                   !- Z-Coordinate of Second Reference Point {m}
    0.5,                     !- Fraction of Zone Controlled by First Reference Point
    0.5,                     !- Fraction of Zone Controlled by Second Reference Point
    DLSP_LUX[],              !- Illuminance Setpoint at First Reference Point {lux}
    DLSP_LUX[],              !- Illuminance Setpoint at Second Reference Point {lux}
    1,                       !- Lighting Control Type
    270,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    20,                      !- Maximum Allowable Discomfort Glare Index
    0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control

Daylighting:Controls,
    f1:PerimeterNorth,       !- Zone Name
    2,                       !- Total Daylighting Reference Points
    #[L[] / 3],              !- X-Coordinate of First Reference Point {m}
    #[DIM1[] + 0.1],         !- Y-Coordinate of First Reference Point {m}
    0.762,                   !- Z-Coordinate of First Reference Point {m}
    #[#[L[] / 3] * 2],       !- X-Coordinate of Second Reference Point {m}
    #[DIM1[] + 0.1],         !- Y-Coordinate of Second Reference Point {m}
    0.762,                   !- Z-Coordinate of Second Reference Point {m}
    0.5,                     !- Fraction of Zone Controlled by First Reference Point
    0.5,                     !- Fraction of Zone Controlled by Second Reference Point
    DLSP_LUX[],              !- Illuminance Setpoint at First Reference Point {lux}
    DLSP_LUX[],              !- Illuminance Setpoint at Second Reference Point {lux}
    1,                       !- Lighting Control Type
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    20,                      !- Maximum Allowable Discomfort Glare Index
    0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control

Daylighting:Controls,
    f2:PerimeterNorth,       !- Zone Name
    2,                       !- Total Daylighting Reference Points
    #[L[] / 3],              !- X-Coordinate of First Reference Point {m}
    #[DIM1[] + 0.1],         !- Y-Coordinate of First Reference Point {m}
    0.762,                   !- Z-Coordinate of First Reference Point {m}
    #[#[L[] / 3] * 2],       !- X-Coordinate of Second Reference Point {m}
    #[DIM1[] + 0.1],         !- Y-Coordinate of Second Reference Point {m}
    0.762,                   !- Z-Coordinate of Second Reference Point {m}
    0.5,                     !- Fraction of Zone Controlled by First Reference Point
    0.5,                     !- Fraction of Zone Controlled by Second Reference Point
    DLSP_LUX[],              !- Illuminance Setpoint at First Reference Point {lux}
    DLSP_LUX[],              !- Illuminance Setpoint at Second Reference Point {lux}
    1,                       !- Lighting Control Type
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    20,                      !- Maximum Allowable Discomfort Glare Index
    0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control

Daylighting:Controls,
    f3:PerimeterNorth,       !- Zone Name
    2,                       !- Total Daylighting Reference Points
    #[L[] / 3],              !- X-Coordinate of First Reference Point {m}
    #[DIM1[] + 0.1],         !- Y-Coordinate of First Reference Point {m}
    0.762,                   !- Z-Coordinate of First Reference Point {m}
    #[#[L[] / 3] * 2],       !- X-Coordinate of Second Reference Point {m}
    #[DIM1[] + 0.1],         !- Y-Coordinate of Second Reference Point {m}
    0.762,                   !- Z-Coordinate of Second Reference Point {m}
    0.5,                     !- Fraction of Zone Controlled by First Reference Point
    0.5,                     !- Fraction of Zone Controlled by Second Reference Point
    DLSP_LUX[],              !- Illuminance Setpoint at First Reference Point {lux}
    DLSP_LUX[],              !- Illuminance Setpoint at Second Reference Point {lux}
    1,                       !- Lighting Control Type
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    20,                      !- Maximum Allowable Discomfort Glare Index
    0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

  ZoneInfiltration:DesignFlowRate,
    PERI-INFILTRATION,       !- Name
    AllPerimeterZones,       !- Zone or ZoneList Name
    INFIL_QUARTER_ON_SCH,    !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========

  Exterior:Lights,
    Exterior Lighting,       !- Name
    ALWAYS_ON,               !- Schedule Name
    ExteriorLightingPower[], !- Design Level {W}
    AstronomicalClock,       !- Control Option
    Exterior Lighting;       !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:FUELEQUIPMENT ===========

  Exterior:FuelEquipment,
    Elevators,               !- Name
    Electricity,             !- Fuel Use Type
    BLDG_ELEVATORS,          !- Schedule Name
    ElevatorPower[],         !- Design Level {W}
    Elevators;               !- End-Use Subcategory

	

##if #[HVACSystem[] EQSU SYSTEM7]

HVACTemplate:Thermostat,
    Thermostat,              !- Name
    HTGSETP_SCH,             !- Heating Setpoint Schedule Name
    ,                        !- Constant Heating Setpoint {C}
    CLGSETP_SCH,             !- Cooling Setpoint Schedule Name
    ;                        !- Constant Cooling Setpoint {C}

HVACTemplate:Zone:VAV,
    f1:PerimeterNorth,                 !- Zone Name
    AHU-1,                   !- Template VAV System Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    MINFLOW_f1:PerimeterNorth[],       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HotWater,                !- Reheat Coil Type
    ,                        !- Reheat Coil Availability Schedule Name
    Normal,                  !- Damper Heating Action
    0.00215,                 !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ,                        !- Maximum Flow Fraction During Reheat
    32.2,                    !- Maximum Reheat Air Temperature {C}
    ,                        !- Design Specification Outdoor Air Object Name for Control
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize,                !- Baseboard Heating Capacity {W}
    SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
    18.4,                    !- Zone Cooling Design Supply Air Temperature {C}
    5.6,                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    32.2,                    !- Zone Heating Design Supply Air Temperature {C}
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:Zone:VAV,
    f1:PerimeterSouth,                 !- Zone Name
    AHU-1,                   !- Template VAV System Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    MINFLOW_f1:PerimeterSouth[],       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HotWater,                !- Reheat Coil Type
    ,                        !- Reheat Coil Availability Schedule Name
    Normal,                  !- Damper Heating Action
    0.00215,                 !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ,                        !- Maximum Flow Fraction During Reheat
    32.2,                    !- Maximum Reheat Air Temperature {C}
    ,                        !- Design Specification Outdoor Air Object Name for Control
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize,                !- Baseboard Heating Capacity {W}
    SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
    18.4,                    !- Zone Cooling Design Supply Air Temperature {C}
    5.6,                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    32.2,                    !- Zone Heating Design Supply Air Temperature {C}
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:Zone:VAV,
    f1:PerimeterEast,                  !- Zone Name
    AHU-1,                   !- Template VAV System Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    MINFLOW_f1:PerimeterEast[],        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HotWater,                !- Reheat Coil Type
    ,                        !- Reheat Coil Availability Schedule Name
    Normal,                  !- Damper Heating Action
    0.00215,                 !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ,                        !- Maximum Flow Fraction During Reheat
    32.2,                    !- Maximum Reheat Air Temperature {C}
    ,                        !- Design Specification Outdoor Air Object Name for Control
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize,                !- Baseboard Heating Capacity {W}
    SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
    18.4,                    !- Zone Cooling Design Supply Air Temperature {C}
    5.6,                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    32.2,                    !- Zone Heating Design Supply Air Temperature {C}
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:Zone:VAV,
    f1:PerimeterWest,                  !- Zone Name
    AHU-1,                   !- Template VAV System Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    MINFLOW_f1:PerimeterWest[],        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HotWater,                !- Reheat Coil Type
    ,                        !- Reheat Coil Availability Schedule Name
    Normal,                  !- Damper Heating Action
    0.00215,                 !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ,                        !- Maximum Flow Fraction During Reheat
    32.2,                    !- Maximum Reheat Air Temperature {C}
    ,                        !- Design Specification Outdoor Air Object Name for Control
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize,                !- Baseboard Heating Capacity {W}
    SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
    18.4,                    !- Zone Cooling Design Supply Air Temperature {C}
    5.6,                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    32.2,                    !- Zone Heating Design Supply Air Temperature {C}
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:Zone:VAV,
    f1:InteriorNorth,                 !- Zone Name
    AHU-1,                   !- Template VAV System Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    MINFLOW_f1:InteriorNorth[],       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HotWater,                !- Reheat Coil Type
    ,                        !- Reheat Coil Availability Schedule Name
    Normal,                  !- Damper Heating Action
    0.00215,                 !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ,                        !- Maximum Flow Fraction During Reheat
    32.2,                    !- Maximum Reheat Air Temperature {C}
    ,                        !- Design Specification Outdoor Air Object Name for Control
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize,                !- Baseboard Heating Capacity {W}
    SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
    18.4,                    !- Zone Cooling Design Supply Air Temperature {C}
    5.6,                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    32.2,                    !- Zone Heating Design Supply Air Temperature {C}
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:Zone:VAV,
    f1:InteriorSouth,                 !- Zone Name
    AHU-1,                   !- Template VAV System Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    MINFLOW_f1:InteriorSouth[],       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HotWater,                !- Reheat Coil Type
    ,                        !- Reheat Coil Availability Schedule Name
    Normal,                  !- Damper Heating Action
    0.00215,                 !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ,                        !- Maximum Flow Fraction During Reheat
    32.2,                    !- Maximum Reheat Air Temperature {C}
    ,                        !- Design Specification Outdoor Air Object Name for Control
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize,                !- Baseboard Heating Capacity {W}
    SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
    18.4,                    !- Zone Cooling Design Supply Air Temperature {C}
    5.6,                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    32.2,                    !- Zone Heating Design Supply Air Temperature {C}
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:Zone:VAV,
    f1:InteriorEast,                  !- Zone Name
    AHU-1,                   !- Template VAV System Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    MINFLOW_f1:InteriorEast[],        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HotWater,                !- Reheat Coil Type
    ,                        !- Reheat Coil Availability Schedule Name
    Normal,                  !- Damper Heating Action
    0.00215,                 !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ,                        !- Maximum Flow Fraction During Reheat
    32.2,                    !- Maximum Reheat Air Temperature {C}
    ,                        !- Design Specification Outdoor Air Object Name for Control
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize,                !- Baseboard Heating Capacity {W}
    SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
    18.4,                    !- Zone Cooling Design Supply Air Temperature {C}
    5.6,                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    32.2,                    !- Zone Heating Design Supply Air Temperature {C}
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:Zone:VAV,
    f1:InteriorWest,                  !- Zone Name
    AHU-1,                   !- Template VAV System Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    MINFLOW_f1:InteriorWest[],        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HotWater,                !- Reheat Coil Type
    ,                        !- Reheat Coil Availability Schedule Name
    Normal,                  !- Damper Heating Action
    0.00215,                 !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ,                        !- Maximum Flow Fraction During Reheat
    32.2,                    !- Maximum Reheat Air Temperature {C}
    ,                        !- Design Specification Outdoor Air Object Name for Control
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize,                !- Baseboard Heating Capacity {W}
    SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
    18.4,                    !- Zone Cooling Design Supply Air Temperature {C}
    5.6,                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    32.2,                    !- Zone Heating Design Supply Air Temperature {C}
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:Zone:VAV,
    f1:CORE,                 !- Zone Name
    AHU-1,                   !- Template VAV System Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    MINFLOW_f1:CORE[],       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HotWater,                !- Reheat Coil Type
    ,                        !- Reheat Coil Availability Schedule Name
    Normal,                  !- Damper Heating Action
    0.00215,                 !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ,                        !- Maximum Flow Fraction During Reheat
    32.2,                    !- Maximum Reheat Air Temperature {C}
    ,                        !- Design Specification Outdoor Air Object Name for Control
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize,                !- Baseboard Heating Capacity {W}
    SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
    18.4,                    !- Zone Cooling Design Supply Air Temperature {C}
    5.6,                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    32.2,                    !- Zone Heating Design Supply Air Temperature {C}
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}
	
HVACTemplate:Zone:VAV,
    f2:PerimeterNorth,                 !- Zone Name
    AHU-2,                   !- Template VAV System Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    MINFLOW_f2:PerimeterNorth[],       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HotWater,                !- Reheat Coil Type
    ,                        !- Reheat Coil Availability Schedule Name
    Normal,                  !- Damper Heating Action
    0.00215,                 !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ,                        !- Maximum Flow Fraction During Reheat
    32.2,                    !- Maximum Reheat Air Temperature {C}
    ,                        !- Design Specification Outdoor Air Object Name for Control
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize,                !- Baseboard Heating Capacity {W}
    SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
    18.4,                    !- Zone Cooling Design Supply Air Temperature {C}
    5.6,                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    32.2,                    !- Zone Heating Design Supply Air Temperature {C}
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:Zone:VAV,
    f2:PerimeterSouth,                 !- Zone Name
    AHU-2,                   !- Template VAV System Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    MINFLOW_f2:PerimeterSouth[],       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HotWater,                !- Reheat Coil Type
    ,                        !- Reheat Coil Availability Schedule Name
    Normal,                  !- Damper Heating Action
    0.00215,                 !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ,                        !- Maximum Flow Fraction During Reheat
    32.2,                    !- Maximum Reheat Air Temperature {C}
    ,                        !- Design Specification Outdoor Air Object Name for Control
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize,                !- Baseboard Heating Capacity {W}
    SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
    18.4,                    !- Zone Cooling Design Supply Air Temperature {C}
    5.6,                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    32.2,                    !- Zone Heating Design Supply Air Temperature {C}
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:Zone:VAV,
    f2:PerimeterEast,                  !- Zone Name
    AHU-2,                   !- Template VAV System Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    MINFLOW_f2:PerimeterEast[],        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HotWater,                !- Reheat Coil Type
    ,                        !- Reheat Coil Availability Schedule Name
    Normal,                  !- Damper Heating Action
    0.00215,                 !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ,                        !- Maximum Flow Fraction During Reheat
    32.2,                    !- Maximum Reheat Air Temperature {C}
    ,                        !- Design Specification Outdoor Air Object Name for Control
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize,                !- Baseboard Heating Capacity {W}
    SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
    18.4,                    !- Zone Cooling Design Supply Air Temperature {C}
    5.6,                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    32.2,                    !- Zone Heating Design Supply Air Temperature {C}
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:Zone:VAV,
    f2:PerimeterWest,                  !- Zone Name
    AHU-2,                   !- Template VAV System Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    MINFLOW_f2:PerimeterWest[],        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HotWater,                !- Reheat Coil Type
    ,                        !- Reheat Coil Availability Schedule Name
    Normal,                  !- Damper Heating Action
    0.00215,                 !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ,                        !- Maximum Flow Fraction During Reheat
    32.2,                    !- Maximum Reheat Air Temperature {C}
    ,                        !- Design Specification Outdoor Air Object Name for Control
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize,                !- Baseboard Heating Capacity {W}
    SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
    18.4,                    !- Zone Cooling Design Supply Air Temperature {C}
    5.6,                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    32.2,                    !- Zone Heating Design Supply Air Temperature {C}
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:Zone:VAV,
    f2:InteriorNorth,                 !- Zone Name
    AHU-2,                   !- Template VAV System Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    MINFLOW_f2:InteriorNorth[],       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HotWater,                !- Reheat Coil Type
    ,                        !- Reheat Coil Availability Schedule Name
    Normal,                  !- Damper Heating Action
    0.00215,                 !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ,                        !- Maximum Flow Fraction During Reheat
    32.2,                    !- Maximum Reheat Air Temperature {C}
    ,                        !- Design Specification Outdoor Air Object Name for Control
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize,                !- Baseboard Heating Capacity {W}
    SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
    18.4,                    !- Zone Cooling Design Supply Air Temperature {C}
    5.6,                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    32.2,                    !- Zone Heating Design Supply Air Temperature {C}
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:Zone:VAV,
    f2:InteriorSouth,                 !- Zone Name
    AHU-2,                   !- Template VAV System Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    MINFLOW_f2:InteriorSouth[],       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HotWater,                !- Reheat Coil Type
    ,                        !- Reheat Coil Availability Schedule Name
    Normal,                  !- Damper Heating Action
    0.00215,                 !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ,                        !- Maximum Flow Fraction During Reheat
    32.2,                    !- Maximum Reheat Air Temperature {C}
    ,                        !- Design Specification Outdoor Air Object Name for Control
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize,                !- Baseboard Heating Capacity {W}
    SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
    18.4,                    !- Zone Cooling Design Supply Air Temperature {C}
    5.6,                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    32.2,                    !- Zone Heating Design Supply Air Temperature {C}
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:Zone:VAV,
    f2:InteriorEast,                  !- Zone Name
    AHU-2,                   !- Template VAV System Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    MINFLOW_f2:InteriorEast[],        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HotWater,                !- Reheat Coil Type
    ,                        !- Reheat Coil Availability Schedule Name
    Normal,                  !- Damper Heating Action
    0.00215,                 !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ,                        !- Maximum Flow Fraction During Reheat
    32.2,                    !- Maximum Reheat Air Temperature {C}
    ,                        !- Design Specification Outdoor Air Object Name for Control
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize,                !- Baseboard Heating Capacity {W}
    SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
    18.4,                    !- Zone Cooling Design Supply Air Temperature {C}
    5.6,                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    32.2,                    !- Zone Heating Design Supply Air Temperature {C}
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:Zone:VAV,
    f2:InteriorWest,                  !- Zone Name
    AHU-2,                   !- Template VAV System Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    MINFLOW_f2:InteriorWest[],        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HotWater,                !- Reheat Coil Type
    ,                        !- Reheat Coil Availability Schedule Name
    Normal,                  !- Damper Heating Action
    0.00215,                 !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ,                        !- Maximum Flow Fraction During Reheat
    32.2,                    !- Maximum Reheat Air Temperature {C}
    ,                        !- Design Specification Outdoor Air Object Name for Control
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize,                !- Baseboard Heating Capacity {W}
    SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
    18.4,                    !- Zone Cooling Design Supply Air Temperature {C}
    5.6,                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    32.2,                    !- Zone Heating Design Supply Air Temperature {C}
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:Zone:VAV,
    f2:CORE,                 !- Zone Name
    AHU-2,                   !- Template VAV System Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    MINFLOW_f2:CORE[],       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HotWater,                !- Reheat Coil Type
    ,                        !- Reheat Coil Availability Schedule Name
    Normal,                  !- Damper Heating Action
    0.00215,                 !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ,                        !- Maximum Flow Fraction During Reheat
    32.2,                    !- Maximum Reheat Air Temperature {C}
    ,                        !- Design Specification Outdoor Air Object Name for Control
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize,                !- Baseboard Heating Capacity {W}
    SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
    18.4,                    !- Zone Cooling Design Supply Air Temperature {C}
    5.6,                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    32.2,                    !- Zone Heating Design Supply Air Temperature {C}
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}


HVACTemplate:Zone:VAV,
    f3:PerimeterNorth,                 !- Zone Name
    AHU-3,                   !- Template VAV System Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    MINFLOW_f3:PerimeterNorth[],       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HotWater,                !- Reheat Coil Type
    ,                        !- Reheat Coil Availability Schedule Name
    Normal,                  !- Damper Heating Action
    0.00215,                 !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ,                        !- Maximum Flow Fraction During Reheat
    32.2,                    !- Maximum Reheat Air Temperature {C}
    ,                        !- Design Specification Outdoor Air Object Name for Control
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize,                !- Baseboard Heating Capacity {W}
    SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
    18.4,                    !- Zone Cooling Design Supply Air Temperature {C}
    5.6,                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    32.2,                    !- Zone Heating Design Supply Air Temperature {C}
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:Zone:VAV,
    f3:PerimeterSouth,                 !- Zone Name
    AHU-3,                   !- Template VAV System Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    MINFLOW_f3:PerimeterSouth[],       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HotWater,                !- Reheat Coil Type
    ,                        !- Reheat Coil Availability Schedule Name
    Normal,                  !- Damper Heating Action
    0.00215,                 !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ,                        !- Maximum Flow Fraction During Reheat
    32.2,                    !- Maximum Reheat Air Temperature {C}
    ,                        !- Design Specification Outdoor Air Object Name for Control
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize,                !- Baseboard Heating Capacity {W}
    SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
    18.4,                    !- Zone Cooling Design Supply Air Temperature {C}
    5.6,                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    32.2,                    !- Zone Heating Design Supply Air Temperature {C}
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:Zone:VAV,
    f3:PerimeterEast,                  !- Zone Name
    AHU-3,                   !- Template VAV System Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    MINFLOW_f3:PerimeterEast[],        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HotWater,                !- Reheat Coil Type
    ,                        !- Reheat Coil Availability Schedule Name
    Normal,                  !- Damper Heating Action
    0.00215,                 !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ,                        !- Maximum Flow Fraction During Reheat
    32.2,                    !- Maximum Reheat Air Temperature {C}
    ,                        !- Design Specification Outdoor Air Object Name for Control
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize,                !- Baseboard Heating Capacity {W}
    SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
    18.4,                    !- Zone Cooling Design Supply Air Temperature {C}
    5.6,                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    32.2,                    !- Zone Heating Design Supply Air Temperature {C}
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:Zone:VAV,
    f3:PerimeterWest,                  !- Zone Name
    AHU-3,                   !- Template VAV System Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    MINFLOW_f3:PerimeterWest[],        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HotWater,                !- Reheat Coil Type
    ,                        !- Reheat Coil Availability Schedule Name
    Normal,                  !- Damper Heating Action
    0.00215,                 !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ,                        !- Maximum Flow Fraction During Reheat
    32.2,                    !- Maximum Reheat Air Temperature {C}
    ,                        !- Design Specification Outdoor Air Object Name for Control
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize,                !- Baseboard Heating Capacity {W}
    SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
    18.4,                    !- Zone Cooling Design Supply Air Temperature {C}
    5.6,                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    32.2,                    !- Zone Heating Design Supply Air Temperature {C}
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:Zone:VAV,
    f3:InteriorNorth,                 !- Zone Name
    AHU-3,                   !- Template VAV System Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    MINFLOW_f3:InteriorNorth[],       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HotWater,                !- Reheat Coil Type
    ,                        !- Reheat Coil Availability Schedule Name
    Normal,                  !- Damper Heating Action
    0.00215,                 !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ,                        !- Maximum Flow Fraction During Reheat
    32.2,                    !- Maximum Reheat Air Temperature {C}
    ,                        !- Design Specification Outdoor Air Object Name for Control
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize,                !- Baseboard Heating Capacity {W}
    SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
    18.4,                    !- Zone Cooling Design Supply Air Temperature {C}
    5.6,                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    32.2,                    !- Zone Heating Design Supply Air Temperature {C}
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:Zone:VAV,
    f3:InteriorSouth,                 !- Zone Name
    AHU-3,                   !- Template VAV System Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    MINFLOW_f3:InteriorSouth[],       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HotWater,                !- Reheat Coil Type
    ,                        !- Reheat Coil Availability Schedule Name
    Normal,                  !- Damper Heating Action
    0.00215,                 !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ,                        !- Maximum Flow Fraction During Reheat
    32.2,                    !- Maximum Reheat Air Temperature {C}
    ,                        !- Design Specification Outdoor Air Object Name for Control
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize,                !- Baseboard Heating Capacity {W}
    SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
    18.4,                    !- Zone Cooling Design Supply Air Temperature {C}
    5.6,                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    32.2,                    !- Zone Heating Design Supply Air Temperature {C}
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:Zone:VAV,
    f3:InteriorEast,                  !- Zone Name
    AHU-3,                   !- Template VAV System Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    MINFLOW_f3:InteriorEast[],        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HotWater,                !- Reheat Coil Type
    ,                        !- Reheat Coil Availability Schedule Name
    Normal,                  !- Damper Heating Action
    0.00215,                 !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ,                        !- Maximum Flow Fraction During Reheat
    32.2,                    !- Maximum Reheat Air Temperature {C}
    ,                        !- Design Specification Outdoor Air Object Name for Control
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize,                !- Baseboard Heating Capacity {W}
    SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
    18.4,                    !- Zone Cooling Design Supply Air Temperature {C}
    5.6,                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    32.2,                    !- Zone Heating Design Supply Air Temperature {C}
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:Zone:VAV,
    f3:InteriorWest,                  !- Zone Name
    AHU-3,                   !- Template VAV System Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    MINFLOW_f3:InteriorWest[],        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HotWater,                !- Reheat Coil Type
    ,                        !- Reheat Coil Availability Schedule Name
    Normal,                  !- Damper Heating Action
    0.00215,                 !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ,                        !- Maximum Flow Fraction During Reheat
    32.2,                    !- Maximum Reheat Air Temperature {C}
    ,                        !- Design Specification Outdoor Air Object Name for Control
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize,                !- Baseboard Heating Capacity {W}
    SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
    18.4,                    !- Zone Cooling Design Supply Air Temperature {C}
    5.6,                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    32.2,                    !- Zone Heating Design Supply Air Temperature {C}
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:Zone:VAV,
    f3:CORE,                 !- Zone Name
    AHU-3,                   !- Template VAV System Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    MINFLOW_f3:CORE[],       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HotWater,                !- Reheat Coil Type
    ,                        !- Reheat Coil Availability Schedule Name
    Normal,                  !- Damper Heating Action
    0.00215,                 !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ,                        !- Maximum Flow Fraction During Reheat
    32.2,                    !- Maximum Reheat Air Temperature {C}
    ,                        !- Design Specification Outdoor Air Object Name for Control
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize,                !- Baseboard Heating Capacity {W}
    SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
    18.4,                    !- Zone Cooling Design Supply Air Temperature {C}
    5.6,                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    32.2,                    !- Zone Heating Design Supply Air Temperature {C}
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}
	
	
##if #[#[#[#[#[CZ[] EQSU 1A] OR #[CZ[] EQSU 1B]] OR #[CZ[] EQSU 2A]] OR #[CZ[] EQSU 3A]] OR #[CZ[] EQSU 4A]]

HVACTemplate:System:VAV,
    AHU-1,                   !- Name
    HVACOperationSchd,       !- System Availability Schedule Name
    autosize,                !- Supply Fan Maximum Flow Rate {m3/s}
    autosize,                !- Supply Fan Minimum Flow Rate {m3/s}
    0.6,                     !- Supply Fan Total Efficiency
    1000,                    !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    1,                       !- Supply Fan Motor in Air Stream Fraction
    ChilledWater,            !- Cooling Coil Type
    HVACOperationSchd,       !- Cooling Coil Availability Schedule Name
    ,                        !- Cooling Coil Setpoint Schedule Name
    12.8,                    !- Cooling Coil Design Setpoint {C}
    HotWater,                !- Heating Coil Type
    ,                        !- Heating Coil Availability Schedule Name
    ,                        !- Heating Coil Setpoint Schedule Name
    12.0,                    !- Heating Coil Design Setpoint {C}
    ,                        !- Gas Heating Coil Efficiency
    ,                        !- Gas Heating Coil Parasitic Electric Load {W}
    None,                    !- Preheat Coil Type
    ,                        !- Preheat Coil Availability Schedule Name
    ,                        !- Preheat Coil Setpoint Schedule Name
    ,                        !- Preheat Coil Design Setpoint {C}
    ,                        !- Gas Preheat Coil Efficiency
    ,                        !- Gas Preheat Coil Parasitic Electric Load {W}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    FixedMinimum,            !- Minimum Outdoor Air Control Type
    HVACOperationSchd,       !- Minimum Outdoor Air Schedule Name
    NoEconomizer,            !- Economizer Type
    NoLockout,               !- Economizer Lockout
    ,                        !- Economizer Upper Temperature Limit {C}
    ,                        !- Economizer Lower Temperature Limit {C}
    ,                        !- Economizer Upper Enthalpy Limit {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    DrawThrough,             !- Supply Fan Placement
    ASHRAE90.1-2004AppendixG, !- Supply Fan Part-Load Power Coefficients
    CycleOnAny,              !- Night Cycle Control
    ,                        !- Night Cycle Control Zone Name
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness
    ,                        !- Latent Heat Recovery Effectiveness
    OutdoorAirTemperatureReset,  !- Cooling Coil Setpoint Reset Type
    OutdoorAirTemperatureReset,  !- Heating Coil Setpoint Reset Type
    None,                    !- Dehumidification Control Type
    ,                        !- Dehumidification Control Zone Name
    60.0,                    !- Dehumidification Setpoint {percent}
    None,                    !- Humidifier Type
    ,                        !- Humidifier Availability Schedule Name
    0.000001,                !- Humidifier Rated Capacity {m3/s}
    2690.0,                  !- Humidifier Rated Electric Power {W}
    ,                        !- Humidifier Control Zone Name
    30.0,                    !- Humidifier Setpoint {percent}
    NonCoincident;           !- Sizing Option
	
HVACTemplate:System:VAV,
    AHU-2,                   !- Name
    HVACOperationSchd,       !- System Availability Schedule Name
    autosize,                !- Supply Fan Maximum Flow Rate {m3/s}
    autosize,                !- Supply Fan Minimum Flow Rate {m3/s}
    0.6,                     !- Supply Fan Total Efficiency
    1000,                    !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    1,                       !- Supply Fan Motor in Air Stream Fraction
    ChilledWater,            !- Cooling Coil Type
    HVACOperationSchd,       !- Cooling Coil Availability Schedule Name
    ,                        !- Cooling Coil Setpoint Schedule Name
    12.8,                    !- Cooling Coil Design Setpoint {C}
    HotWater,                !- Heating Coil Type
    ,                        !- Heating Coil Availability Schedule Name
    ,                        !- Heating Coil Setpoint Schedule Name
    12.0,                    !- Heating Coil Design Setpoint {C}
    ,                        !- Gas Heating Coil Efficiency
    ,                        !- Gas Heating Coil Parasitic Electric Load {W}
    None,                    !- Preheat Coil Type
    ,                        !- Preheat Coil Availability Schedule Name
    ,                        !- Preheat Coil Setpoint Schedule Name
    ,                        !- Preheat Coil Design Setpoint {C}
    ,                        !- Gas Preheat Coil Efficiency
    ,                        !- Gas Preheat Coil Parasitic Electric Load {W}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    FixedMinimum,            !- Minimum Outdoor Air Control Type
    HVACOperationSchd,       !- Minimum Outdoor Air Schedule Name
    NoEconomizer,            !- Economizer Type
    NoLockout,               !- Economizer Lockout
    ,                        !- Economizer Upper Temperature Limit {C}
    ,                        !- Economizer Lower Temperature Limit {C}
    ,                        !- Economizer Upper Enthalpy Limit {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    DrawThrough,             !- Supply Fan Placement
    ASHRAE90.1-2004AppendixG, !- Supply Fan Part-Load Power Coefficients
    CycleOnAny,              !- Night Cycle Control
    ,                        !- Night Cycle Control Zone Name
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness
    ,                        !- Latent Heat Recovery Effectiveness
    OutdoorAirTemperatureReset,  !- Cooling Coil Setpoint Reset Type
    OutdoorAirTemperatureReset,  !- Heating Coil Setpoint Reset Type
    None,                    !- Dehumidification Control Type
    ,                        !- Dehumidification Control Zone Name
    60.0,                    !- Dehumidification Setpoint {percent}
    None,                    !- Humidifier Type
    ,                        !- Humidifier Availability Schedule Name
    0.000001,                !- Humidifier Rated Capacity {m3/s}
    2690.0,                  !- Humidifier Rated Electric Power {W}
    ,                        !- Humidifier Control Zone Name
    30.0,                    !- Humidifier Setpoint {percent}
    NonCoincident;           !- Sizing Option

HVACTemplate:System:VAV,
    AHU-3,                   !- Name
    HVACOperationSchd,       !- System Availability Schedule Name
    autosize,                !- Supply Fan Maximum Flow Rate {m3/s}
    autosize,                !- Supply Fan Minimum Flow Rate {m3/s}
    0.6,                     !- Supply Fan Total Efficiency
    1000,                    !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    1,                       !- Supply Fan Motor in Air Stream Fraction
    ChilledWater,            !- Cooling Coil Type
    HVACOperationSchd,       !- Cooling Coil Availability Schedule Name
    ,                        !- Cooling Coil Setpoint Schedule Name
    12.8,                    !- Cooling Coil Design Setpoint {C}
    HotWater,                !- Heating Coil Type
    ,                        !- Heating Coil Availability Schedule Name
    ,                        !- Heating Coil Setpoint Schedule Name
    12.0,                    !- Heating Coil Design Setpoint {C}
    ,                        !- Gas Heating Coil Efficiency
    ,                        !- Gas Heating Coil Parasitic Electric Load {W}
    None,                    !- Preheat Coil Type
    ,                        !- Preheat Coil Availability Schedule Name
    ,                        !- Preheat Coil Setpoint Schedule Name
    ,                        !- Preheat Coil Design Setpoint {C}
    ,                        !- Gas Preheat Coil Efficiency
    ,                        !- Gas Preheat Coil Parasitic Electric Load {W}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    FixedMinimum,            !- Minimum Outdoor Air Control Type
    HVACOperationSchd,       !- Minimum Outdoor Air Schedule Name
    NoEconomizer,            !- Economizer Type
    NoLockout,               !- Economizer Lockout
    ,                        !- Economizer Upper Temperature Limit {C}
    ,                        !- Economizer Lower Temperature Limit {C}
    ,                        !- Economizer Upper Enthalpy Limit {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    DrawThrough,             !- Supply Fan Placement
    ASHRAE90.1-2004AppendixG, !- Supply Fan Part-Load Power Coefficients
    CycleOnAny,              !- Night Cycle Control
    ,                        !- Night Cycle Control Zone Name
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness
    ,                        !- Latent Heat Recovery Effectiveness
    OutdoorAirTemperatureReset,  !- Cooling Coil Setpoint Reset Type
    OutdoorAirTemperatureReset,  !- Heating Coil Setpoint Reset Type
    None,                    !- Dehumidification Control Type
    ,                        !- Dehumidification Control Zone Name
    60.0,                    !- Dehumidification Setpoint {percent}
    None,                    !- Humidifier Type
    ,                        !- Humidifier Availability Schedule Name
    0.000001,                !- Humidifier Rated Capacity {m3/s}
    2690.0,                  !- Humidifier Rated Electric Power {W}
    ,                        !- Humidifier Control Zone Name
    30.0,                    !- Humidifier Setpoint {percent}
    NonCoincident;           !- Sizing Option
	
	
	
##elseif #[#[#[CZ[] EQSU 5A] OR #[CZ[] EQSU 6A]] OR #[CZ[] EQSU 7A]]

HVACTemplate:System:VAV,
    AHU-1,                   !- Name
    HVACOperationSchd,       !- System Availability Schedule Name
    autosize,                !- Supply Fan Maximum Flow Rate {m3/s}
    autosize,                !- Supply Fan Minimum Flow Rate {m3/s}
    0.6,                     !- Supply Fan Total Efficiency
    1000,                    !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    1,                       !- Supply Fan Motor in Air Stream Fraction
    ChilledWater,            !- Cooling Coil Type
    HVACOperationSchd,       !- Cooling Coil Availability Schedule Name
    ,                        !- Cooling Coil Setpoint Schedule Name
    12.8,                    !- Cooling Coil Design Setpoint {C}
    HotWater,                !- Heating Coil Type
    ,                        !- Heating Coil Availability Schedule Name
    ,                        !- Heating Coil Setpoint Schedule Name
    12.0,                    !- Heating Coil Design Setpoint {C}
    ,                        !- Gas Heating Coil Efficiency
    ,                        !- Gas Heating Coil Parasitic Electric Load {W}
    None,                    !- Preheat Coil Type
    ,                        !- Preheat Coil Availability Schedule Name
    ,                        !- Preheat Coil Setpoint Schedule Name
    ,                        !- Preheat Coil Design Setpoint {C}
    ,                        !- Gas Preheat Coil Efficiency
    ,                        !- Gas Preheat Coil Parasitic Electric Load {W}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    FixedMinimum,            !- Minimum Outdoor Air Control Type
    HVACOperationSchd,       !- Minimum Outdoor Air Schedule Name
    FixedDryBulb,            !- Economizer Type
    NoLockout,               !- Economizer Lockout
    21,                      !- Economizer Upper Temperature Limit {C}
    ,                        !- Economizer Lower Temperature Limit {C}
    ,                        !- Economizer Upper Enthalpy Limit {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    DrawThrough,             !- Supply Fan Placement
    ASHRAE90.1-2004AppendixG, !- Supply Fan Part-Load Power Coefficients
    CycleOnAny,              !- Night Cycle Control
    ,                        !- Night Cycle Control Zone Name
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness
    ,                        !- Latent Heat Recovery Effectiveness
    OutdoorAirTemperatureReset,  !- Cooling Coil Setpoint Reset Type
    OutdoorAirTemperatureReset,  !- Heating Coil Setpoint Reset Type
    None,                    !- Dehumidification Control Type
    ,                        !- Dehumidification Control Zone Name
    60.0,                    !- Dehumidification Setpoint {percent}
    None,                    !- Humidifier Type
    ,                        !- Humidifier Availability Schedule Name
    0.000001,                !- Humidifier Rated Capacity {m3/s}
    2690.0,                  !- Humidifier Rated Electric Power {W}
    ,                        !- Humidifier Control Zone Name
    30.0,                    !- Humidifier Setpoint {percent}
    NonCoincident;           !- Sizing Option	
	
HVACTemplate:System:VAV,
    AHU-2,                   !- Name
    HVACOperationSchd,       !- System Availability Schedule Name
    autosize,                !- Supply Fan Maximum Flow Rate {m3/s}
    autosize,                !- Supply Fan Minimum Flow Rate {m3/s}
    0.6,                     !- Supply Fan Total Efficiency
    1000,                    !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    1,                       !- Supply Fan Motor in Air Stream Fraction
    ChilledWater,            !- Cooling Coil Type
    HVACOperationSchd,       !- Cooling Coil Availability Schedule Name
    ,                        !- Cooling Coil Setpoint Schedule Name
    12.8,                    !- Cooling Coil Design Setpoint {C}
    HotWater,                !- Heating Coil Type
    ,                        !- Heating Coil Availability Schedule Name
    ,                        !- Heating Coil Setpoint Schedule Name
    12.0,                    !- Heating Coil Design Setpoint {C}
    ,                        !- Gas Heating Coil Efficiency
    ,                        !- Gas Heating Coil Parasitic Electric Load {W}
    None,                    !- Preheat Coil Type
    ,                        !- Preheat Coil Availability Schedule Name
    ,                        !- Preheat Coil Setpoint Schedule Name
    ,                        !- Preheat Coil Design Setpoint {C}
    ,                        !- Gas Preheat Coil Efficiency
    ,                        !- Gas Preheat Coil Parasitic Electric Load {W}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    FixedMinimum,            !- Minimum Outdoor Air Control Type
    HVACOperationSchd,       !- Minimum Outdoor Air Schedule Name
    FixedDryBulb,            !- Economizer Type
    NoLockout,               !- Economizer Lockout
    21,                      !- Economizer Upper Temperature Limit {C}
    ,                        !- Economizer Lower Temperature Limit {C}
    ,                        !- Economizer Upper Enthalpy Limit {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    DrawThrough,             !- Supply Fan Placement
    ASHRAE90.1-2004AppendixG, !- Supply Fan Part-Load Power Coefficients
    CycleOnAny,              !- Night Cycle Control
    ,                        !- Night Cycle Control Zone Name
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness
    ,                        !- Latent Heat Recovery Effectiveness
    OutdoorAirTemperatureReset,  !- Cooling Coil Setpoint Reset Type
    OutdoorAirTemperatureReset,  !- Heating Coil Setpoint Reset Type
    None,                    !- Dehumidification Control Type
    ,                        !- Dehumidification Control Zone Name
    60.0,                    !- Dehumidification Setpoint {percent}
    None,                    !- Humidifier Type
    ,                        !- Humidifier Availability Schedule Name
    0.000001,                !- Humidifier Rated Capacity {m3/s}
    2690.0,                  !- Humidifier Rated Electric Power {W}
    ,                        !- Humidifier Control Zone Name
    30.0,                    !- Humidifier Setpoint {percent}
    NonCoincident;           !- Sizing Option	
	
HVACTemplate:System:VAV,
    AHU-3,                   !- Name
    HVACOperationSchd,       !- System Availability Schedule Name
    autosize,                !- Supply Fan Maximum Flow Rate {m3/s}
    autosize,                !- Supply Fan Minimum Flow Rate {m3/s}
    0.6,                     !- Supply Fan Total Efficiency
    1000,                    !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    1,                       !- Supply Fan Motor in Air Stream Fraction
    ChilledWater,            !- Cooling Coil Type
    HVACOperationSchd,       !- Cooling Coil Availability Schedule Name
    ,                        !- Cooling Coil Setpoint Schedule Name
    12.8,                    !- Cooling Coil Design Setpoint {C}
    HotWater,                !- Heating Coil Type
    ,                        !- Heating Coil Availability Schedule Name
    ,                        !- Heating Coil Setpoint Schedule Name
    12.0,                    !- Heating Coil Design Setpoint {C}
    ,                        !- Gas Heating Coil Efficiency
    ,                        !- Gas Heating Coil Parasitic Electric Load {W}
    None,                    !- Preheat Coil Type
    ,                        !- Preheat Coil Availability Schedule Name
    ,                        !- Preheat Coil Setpoint Schedule Name
    ,                        !- Preheat Coil Design Setpoint {C}
    ,                        !- Gas Preheat Coil Efficiency
    ,                        !- Gas Preheat Coil Parasitic Electric Load {W}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    FixedMinimum,            !- Minimum Outdoor Air Control Type
    HVACOperationSchd,       !- Minimum Outdoor Air Schedule Name
    FixedDryBulb,            !- Economizer Type
    NoLockout,               !- Economizer Lockout
    21,                      !- Economizer Upper Temperature Limit {C}
    ,                        !- Economizer Lower Temperature Limit {C}
    ,                        !- Economizer Upper Enthalpy Limit {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    DrawThrough,             !- Supply Fan Placement
    ASHRAE90.1-2004AppendixG, !- Supply Fan Part-Load Power Coefficients
    CycleOnAny,              !- Night Cycle Control
    ,                        !- Night Cycle Control Zone Name
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness
    ,                        !- Latent Heat Recovery Effectiveness
    OutdoorAirTemperatureReset,  !- Cooling Coil Setpoint Reset Type
    OutdoorAirTemperatureReset,  !- Heating Coil Setpoint Reset Type
    None,                    !- Dehumidification Control Type
    ,                        !- Dehumidification Control Zone Name
    60.0,                    !- Dehumidification Setpoint {percent}
    None,                    !- Humidifier Type
    ,                        !- Humidifier Availability Schedule Name
    0.000001,                !- Humidifier Rated Capacity {m3/s}
    2690.0,                  !- Humidifier Rated Electric Power {W}
    ,                        !- Humidifier Control Zone Name
    30.0,                    !- Humidifier Setpoint {percent}
    NonCoincident;           !- Sizing Option	
	
##else	

HVACTemplate:System:VAV,
    AHU-1,                   !- Name
    HVACOperationSchd,       !- System Availability Schedule Name
    autosize,                !- Supply Fan Maximum Flow Rate {m3/s}
    autosize,                !- Supply Fan Minimum Flow Rate {m3/s}
    0.6,                     !- Supply Fan Total Efficiency
    1000,                    !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    1,                       !- Supply Fan Motor in Air Stream Fraction
    ChilledWater,            !- Cooling Coil Type
    HVACOperationSchd,       !- Cooling Coil Availability Schedule Name
    ,                        !- Cooling Coil Setpoint Schedule Name
    12.8,                    !- Cooling Coil Design Setpoint {C}
    HotWater,                !- Heating Coil Type
    ,                        !- Heating Coil Availability Schedule Name
    ,                        !- Heating Coil Setpoint Schedule Name
    12.0,                    !- Heating Coil Design Setpoint {C}
    ,                        !- Gas Heating Coil Efficiency
    ,                        !- Gas Heating Coil Parasitic Electric Load {W}
    None,                    !- Preheat Coil Type
    ,                        !- Preheat Coil Availability Schedule Name
    ,                        !- Preheat Coil Setpoint Schedule Name
    ,                        !- Preheat Coil Design Setpoint {C}
    ,                        !- Gas Preheat Coil Efficiency
    ,                        !- Gas Preheat Coil Parasitic Electric Load {W}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    FixedMinimum,            !- Minimum Outdoor Air Control Type
    HVACOperationSchd,       !- Minimum Outdoor Air Schedule Name
    FixedDryBulb,            !- Economizer Type
    NoLockout,               !- Economizer Lockout
    24,                      !- Economizer Upper Temperature Limit {C}
    ,                        !- Economizer Lower Temperature Limit {C}
    ,                        !- Economizer Upper Enthalpy Limit {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    DrawThrough,             !- Supply Fan Placement
    ASHRAE90.1-2004AppendixG, !- Supply Fan Part-Load Power Coefficients
    CycleOnAny,              !- Night Cycle Control
    ,                        !- Night Cycle Control Zone Name
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness
    ,                        !- Latent Heat Recovery Effectiveness
    OutdoorAirTemperatureReset,  !- Cooling Coil Setpoint Reset Type
    OutdoorAirTemperatureReset,  !- Heating Coil Setpoint Reset Type
    None,                    !- Dehumidification Control Type
    ,                        !- Dehumidification Control Zone Name
    60.0,                    !- Dehumidification Setpoint {percent}
    None,                    !- Humidifier Type
    ,                        !- Humidifier Availability Schedule Name
    0.000001,                !- Humidifier Rated Capacity {m3/s}
    2690.0,                  !- Humidifier Rated Electric Power {W}
    ,                        !- Humidifier Control Zone Name
    30.0,                    !- Humidifier Setpoint {percent}
    NonCoincident;           !- Sizing Option	
	
HVACTemplate:System:VAV,
    AHU-2,                   !- Name
    HVACOperationSchd,       !- System Availability Schedule Name
    autosize,                !- Supply Fan Maximum Flow Rate {m3/s}
    autosize,                !- Supply Fan Minimum Flow Rate {m3/s}
    0.6,                     !- Supply Fan Total Efficiency
    1000,                    !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    1,                       !- Supply Fan Motor in Air Stream Fraction
    ChilledWater,            !- Cooling Coil Type
    HVACOperationSchd,       !- Cooling Coil Availability Schedule Name
    ,                        !- Cooling Coil Setpoint Schedule Name
    12.8,                    !- Cooling Coil Design Setpoint {C}
    HotWater,                !- Heating Coil Type
    ,                        !- Heating Coil Availability Schedule Name
    ,                        !- Heating Coil Setpoint Schedule Name
    12.0,                    !- Heating Coil Design Setpoint {C}
    ,                        !- Gas Heating Coil Efficiency
    ,                        !- Gas Heating Coil Parasitic Electric Load {W}
    None,                    !- Preheat Coil Type
    ,                        !- Preheat Coil Availability Schedule Name
    ,                        !- Preheat Coil Setpoint Schedule Name
    ,                        !- Preheat Coil Design Setpoint {C}
    ,                        !- Gas Preheat Coil Efficiency
    ,                        !- Gas Preheat Coil Parasitic Electric Load {W}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    FixedMinimum,            !- Minimum Outdoor Air Control Type
    HVACOperationSchd,       !- Minimum Outdoor Air Schedule Name
    FixedDryBulb,            !- Economizer Type
    NoLockout,               !- Economizer Lockout
    24,                      !- Economizer Upper Temperature Limit {C}
    ,                        !- Economizer Lower Temperature Limit {C}
    ,                        !- Economizer Upper Enthalpy Limit {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    DrawThrough,             !- Supply Fan Placement
    ASHRAE90.1-2004AppendixG, !- Supply Fan Part-Load Power Coefficients
    CycleOnAny,              !- Night Cycle Control
    ,                        !- Night Cycle Control Zone Name
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness
    ,                        !- Latent Heat Recovery Effectiveness
    OutdoorAirTemperatureReset,  !- Cooling Coil Setpoint Reset Type
    OutdoorAirTemperatureReset,  !- Heating Coil Setpoint Reset Type
    None,                    !- Dehumidification Control Type
    ,                        !- Dehumidification Control Zone Name
    60.0,                    !- Dehumidification Setpoint {percent}
    None,                    !- Humidifier Type
    ,                        !- Humidifier Availability Schedule Name
    0.000001,                !- Humidifier Rated Capacity {m3/s}
    2690.0,                  !- Humidifier Rated Electric Power {W}
    ,                        !- Humidifier Control Zone Name
    30.0,                    !- Humidifier Setpoint {percent}
    NonCoincident;           !- Sizing Option	
	
HVACTemplate:System:VAV,
    AHU-3,                   !- Name
    HVACOperationSchd,       !- System Availability Schedule Name
    autosize,                !- Supply Fan Maximum Flow Rate {m3/s}
    autosize,                !- Supply Fan Minimum Flow Rate {m3/s}
    0.6,                     !- Supply Fan Total Efficiency
    1000,                    !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    1,                       !- Supply Fan Motor in Air Stream Fraction
    ChilledWater,            !- Cooling Coil Type
    HVACOperationSchd,       !- Cooling Coil Availability Schedule Name
    ,                        !- Cooling Coil Setpoint Schedule Name
    12.8,                    !- Cooling Coil Design Setpoint {C}
    HotWater,                !- Heating Coil Type
    ,                        !- Heating Coil Availability Schedule Name
    ,                        !- Heating Coil Setpoint Schedule Name
    12.0,                    !- Heating Coil Design Setpoint {C}
    ,                        !- Gas Heating Coil Efficiency
    ,                        !- Gas Heating Coil Parasitic Electric Load {W}
    None,                    !- Preheat Coil Type
    ,                        !- Preheat Coil Availability Schedule Name
    ,                        !- Preheat Coil Setpoint Schedule Name
    ,                        !- Preheat Coil Design Setpoint {C}
    ,                        !- Gas Preheat Coil Efficiency
    ,                        !- Gas Preheat Coil Parasitic Electric Load {W}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    FixedMinimum,            !- Minimum Outdoor Air Control Type
    HVACOperationSchd,       !- Minimum Outdoor Air Schedule Name
    FixedDryBulb,            !- Economizer Type
    NoLockout,               !- Economizer Lockout
    24,                      !- Economizer Upper Temperature Limit {C}
    ,                        !- Economizer Lower Temperature Limit {C}
    ,                        !- Economizer Upper Enthalpy Limit {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    DrawThrough,             !- Supply Fan Placement
    ASHRAE90.1-2004AppendixG, !- Supply Fan Part-Load Power Coefficients
    CycleOnAny,              !- Night Cycle Control
    ,                        !- Night Cycle Control Zone Name
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness
    ,                        !- Latent Heat Recovery Effectiveness
    OutdoorAirTemperatureReset,  !- Cooling Coil Setpoint Reset Type
    OutdoorAirTemperatureReset,  !- Heating Coil Setpoint Reset Type
    None,                    !- Dehumidification Control Type
    ,                        !- Dehumidification Control Zone Name
    60.0,                    !- Dehumidification Setpoint {percent}
    None,                    !- Humidifier Type
    ,                        !- Humidifier Availability Schedule Name
    0.000001,                !- Humidifier Rated Capacity {m3/s}
    2690.0,                  !- Humidifier Rated Electric Power {W}
    ,                        !- Humidifier Control Zone Name
    30.0,                    !- Humidifier Setpoint {percent}
    NonCoincident;           !- Sizing Option	
	
##endif	
	
!-   ===========  ALL OBJECTS IN CLASS: HVACTEMPLATE:PLANT:CHILLEDWATERLOOP ===========

HVACTemplate:Plant:ChilledWaterLoop,
    ChW Loop,                !- Name
    ,                        !- Pump Schedule Name
    INTERMITTENT,            !- Pump Control Type
    Default,                 !- Chiller Plant Operation Scheme Type
    ,                        !- Chiller Plant Equipment Operation Schemes Name
    ,                        !- Chilled Water Setpoint Schedule Name
    6.67,                    !- Chilled Water Design Setpoint {C}
    ConstantPrimaryVariableSecondary,  !- Chilled Water Pump Configuration
    240000,                  !- Primary Chilled Water Pump Rated Head {Pa}
    240000,                  !- Secondary Chilled Water Pump Rated Head {Pa}
    Default,                 !- Condenser Plant Operation Scheme Type
    ,                        !- Condenser Equipment Operation Schemes Name
    ,                        !- Condenser Water Temperature Control Type
    ,                        !- Condenser Water Setpoint Schedule Name
    29.4,                    !- Condenser Water Design Setpoint {C}
    210000,                  !- Condenser Water Pump Rated Head {Pa}
    OutdoorAirTemperatureReset,  !- Chilled Water Setpoint Reset Type
    12.8,                    !- Chilled Water Setpoint at Outdoor Dry-Bulb Low {C}
    15.6,                    !- Chilled Water Reset Outdoor Dry-Bulb Low {C}
    6.67,                    !- Chilled Water Setpoint at Outdoor Dry-Bulb High {C}
    26.7,                    !- Chilled Water Reset Outdoor Dry-Bulb High {C}
    TwoHeaderedPumps,        !- Chilled Water Primary Pump Type
    SinglePump,              !- Chilled Water Secondary Pump Type
    PumpPerTower,            !- Condenser Water Pump Type
    Yes,                     !- Chilled Water Supply Side Bypass Pipe
    Yes,                     !- Chilled Water Demand Side Bypass Pipe
    Yes,                     !- Condenser Water Supply Side Bypass Pipe
    Yes,                     !- Condenser Water Demand Side Bypass Pipe
    Water,                   !- Fluid Type
    6.67,                    !- Loop Design Delta Temperature {deltaC}
    ,                        !- Minimum Outdoor Dry Bulb Temperature {C}
    Sequential,              !- Chilled Water Load Distribution Scheme
    Sequential;              !- Condenser Water Load Distribution Scheme


!-   ===========  ALL OBJECTS IN CLASS: HVACTEMPLATE:PLANT:CHILLER ===========

HVACTemplate:Plant:Chiller,
    Chiller1,                !- Name
    ElectricCentrifugalChiller,  !- Chiller Type
    autosize,                !- Capacity {W}
    6.1,                     !- Nominal COP {W/W}
    WaterCooled,             !- Condenser Type
    1,                       !- Priority
    0.5;                     !- Sizing Factor

HVACTemplate:Plant:Chiller,
    Chiller2,                !- Name
    ElectricCentrifugalChiller,  !- Chiller Type
    autosize,                !- Capacity {W}
    6.1,                     !- Nominal COP {W/W}
    WaterCooled,             !- Condenser Type
    2,                       !- Priority
    0.5;                     !- Sizing Factor


!-   ===========  ALL OBJECTS IN CLASS: HVACTEMPLATE:PLANT:TOWER ===========

HVACTemplate:Plant:Tower,
    Tower1,                  !- Name
    TwoSpeed,                !- Tower Type
    autosize,                !- High Speed Nominal Capacity {W}
    autosize,                !- High Speed Fan Power {W}
    autosize,                !- Low Speed Nominal Capacity {W}
    autosize,                !- Low Speed Fan Power {W}
    autosize,                !- Free Convection Capacity {W}
    1,                       !- Priority
    ;                        !- Sizing Factor


!-   ===========  ALL OBJECTS IN CLASS: HVACTEMPLATE:PLANT:HOTWATERLOOP ===========

HVACTemplate:Plant:HotWaterLoop,
    HW Loop,                 !- Name
    ,                        !- Pump Schedule Name
    INTERMITTENT,            !- Pump Control Type
    Default,                 !- Hot Water Plant Operation Scheme Type
    ,                        !- Hot Water Plant Equipment Operation Schemes Name
    ,                        !- Hot Water Setpoint Schedule Name
    82,                      !- Hot Water Design Setpoint {C}
    VariableFlow,            !- Hot Water Pump Configuration
    210000,                  !- Hot Water Pump Rated Head {Pa}
    OutdoorAirTemperatureReset,  !- Hot Water Setpoint Reset Type
    82.2,                    !- Hot Water Setpoint at Outdoor Dry-Bulb Low {C}
    -6.7,                    !- Hot Water Reset Outdoor Dry-Bulb Low {C}
    65.6,                    !- Hot Water Setpoint at Outdoor Dry-Bulb High {C}
    10;                      !- Hot Water Reset Outdoor Dry-Bulb High {C}


!-   ===========  ALL OBJECTS IN CLASS: HVACTEMPLATE:PLANT:BOILER ===========

HVACTemplate:Plant:Boiler,
    Boiler1,                 !- Name
    HotWaterBoiler,          !- Boiler Type
    autosize,                !- Capacity {W}
    0.83,                    !- Efficiency
    NaturalGas,              !- Fuel Type
    1,                       !- Priority
    ;                        !- Sizing Factor


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15;                    !- Cooling Sizing Factor

	
	
	

##elseif #[HVACSystem[] EQSU OptimizedVAV]

HVACTemplate:Thermostat,
    Thermostat,              !- Name
    HTGSETP_SCH,             !- Heating Setpoint Schedule Name
    ,                        !- Constant Heating Setpoint {C}
    CLGSETP_SCH,             !- Cooling Setpoint Schedule Name
    ;                        !- Constant Cooling Setpoint {C}

HVACTemplate:Zone:VAV,
    f1:PerimeterNorth,                 !- Zone Name
    AHU-1,                   !- Template VAV System Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    OAFLOW_SUM_f1:PerimeterNorth[],       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HotWater,                !- Reheat Coil Type
    ,                        !- Reheat Coil Availability Schedule Name
    Reverse,                 !- Damper Heating Action
    0.00215,                 !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ,                        !- Maximum Flow Fraction During Reheat
    32.2,                    !- Maximum Reheat Air Temperature {C}
    ,                        !- Design Specification Outdoor Air Object Name for Control
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize,                !- Baseboard Heating Capacity {W}
    SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.1,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    32.2,                    !- Zone Heating Design Supply Air Temperature {C}
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:Zone:VAV,
    f1:PerimeterSouth,                 !- Zone Name
    AHU-1,                   !- Template VAV System Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    OAFLOW_SUM_f1:PerimeterSouth[],       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HotWater,                !- Reheat Coil Type
    ,                        !- Reheat Coil Availability Schedule Name
    Reverse,                 !- Damper Heating Action
    0.00215,                 !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ,                        !- Maximum Flow Fraction During Reheat
    32.2,                    !- Maximum Reheat Air Temperature {C}
    ,                        !- Design Specification Outdoor Air Object Name for Control
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize,                !- Baseboard Heating Capacity {W}
    SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.1,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    32.2,                    !- Zone Heating Design Supply Air Temperature {C}
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:Zone:VAV,
    f1:PerimeterEast,                  !- Zone Name
    AHU-1,                   !- Template VAV System Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    OAFLOW_SUM_f1:PerimeterEast[],        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HotWater,                !- Reheat Coil Type
    ,                        !- Reheat Coil Availability Schedule Name
    Reverse,                 !- Damper Heating Action
    0.00215,                 !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ,                        !- Maximum Flow Fraction During Reheat
    32.2,                    !- Maximum Reheat Air Temperature {C}
    ,                        !- Design Specification Outdoor Air Object Name for Control
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize,                !- Baseboard Heating Capacity {W}
    SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.1,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    32.2,                    !- Zone Heating Design Supply Air Temperature {C}
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:Zone:VAV,
    f1:PerimeterWest,                  !- Zone Name
    AHU-1,                   !- Template VAV System Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    OAFLOW_SUM_f1:PerimeterWest[],        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HotWater,                !- Reheat Coil Type
    ,                        !- Reheat Coil Availability Schedule Name
    Reverse,                 !- Damper Heating Action
    0.00215,                 !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ,                        !- Maximum Flow Fraction During Reheat
    32.2,                    !- Maximum Reheat Air Temperature {C}
    ,                        !- Design Specification Outdoor Air Object Name for Control
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize,                !- Baseboard Heating Capacity {W}
    SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.1,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    32.2,                    !- Zone Heating Design Supply Air Temperature {C}
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:Zone:VAV,
    f1:InteriorNorth,                 !- Zone Name
    AHU-1,                   !- Template VAV System Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    OAFLOW_SUM_f1:InteriorNorth[],       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HotWater,                !- Reheat Coil Type
    ,                        !- Reheat Coil Availability Schedule Name
    Reverse,                 !- Damper Heating Action
    0.00215,                 !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ,                        !- Maximum Flow Fraction During Reheat
    32.2,                    !- Maximum Reheat Air Temperature {C}
    ,                        !- Design Specification Outdoor Air Object Name for Control
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize,                !- Baseboard Heating Capacity {W}
    SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.1,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    32.2,                    !- Zone Heating Design Supply Air Temperature {C}
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:Zone:VAV,
    f1:InteriorSouth,                 !- Zone Name
    AHU-1,                   !- Template VAV System Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    OAFLOW_SUM_f1:InteriorSouth[],       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HotWater,                !- Reheat Coil Type
    ,                        !- Reheat Coil Availability Schedule Name
    Reverse,                 !- Damper Heating Action
    0.00215,                 !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ,                        !- Maximum Flow Fraction During Reheat
    32.2,                    !- Maximum Reheat Air Temperature {C}
    ,                        !- Design Specification Outdoor Air Object Name for Control
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize,                !- Baseboard Heating Capacity {W}
    SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.1,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    32.2,                    !- Zone Heating Design Supply Air Temperature {C}
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:Zone:VAV,
    f1:InteriorEast,                  !- Zone Name
    AHU-1,                   !- Template VAV System Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    OAFLOW_SUM_f1:InteriorEast[],        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HotWater,                !- Reheat Coil Type
    ,                        !- Reheat Coil Availability Schedule Name
    Reverse,                 !- Damper Heating Action
    0.00215,                 !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ,                        !- Maximum Flow Fraction During Reheat
    32.2,                    !- Maximum Reheat Air Temperature {C}
    ,                        !- Design Specification Outdoor Air Object Name for Control
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize,                !- Baseboard Heating Capacity {W}
    SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.1,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    32.2,                    !- Zone Heating Design Supply Air Temperature {C}
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:Zone:VAV,
    f1:InteriorWest,                  !- Zone Name
    AHU-1,                   !- Template VAV System Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    OAFLOW_SUM_f1:InteriorWest[],        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HotWater,                !- Reheat Coil Type
    ,                        !- Reheat Coil Availability Schedule Name
    Reverse,                 !- Damper Heating Action
    0.00215,                 !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ,                        !- Maximum Flow Fraction During Reheat
    32.2,                    !- Maximum Reheat Air Temperature {C}
    ,                        !- Design Specification Outdoor Air Object Name for Control
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize,                !- Baseboard Heating Capacity {W}
    SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.1,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    32.2,                    !- Zone Heating Design Supply Air Temperature {C}
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:Zone:VAV,
    f1:CORE,                 !- Zone Name
    AHU-1,                   !- Template VAV System Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    OAFLOW_SUM_f1:CORE[],       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HotWater,                !- Reheat Coil Type
    ,                        !- Reheat Coil Availability Schedule Name
    Reverse,                 !- Damper Heating Action
    0.00215,                 !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ,                        !- Maximum Flow Fraction During Reheat
    32.2,                    !- Maximum Reheat Air Temperature {C}
    ,                        !- Design Specification Outdoor Air Object Name for Control
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize,                !- Baseboard Heating Capacity {W}
    SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.1,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    32.2,                    !- Zone Heating Design Supply Air Temperature {C}
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}
	
HVACTemplate:Zone:VAV,
    f2:PerimeterNorth,                 !- Zone Name
    AHU-2,                   !- Template VAV System Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    OAFLOW_SUM_f2:PerimeterNorth[],       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HotWater,                !- Reheat Coil Type
    ,                        !- Reheat Coil Availability Schedule Name
    Reverse,                 !- Damper Heating Action
    0.00215,                 !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ,                        !- Maximum Flow Fraction During Reheat
    32.2,                    !- Maximum Reheat Air Temperature {C}
    ,                        !- Design Specification Outdoor Air Object Name for Control
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize,                !- Baseboard Heating Capacity {W}
    SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.1,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    32.2,                    !- Zone Heating Design Supply Air Temperature {C}
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:Zone:VAV,
    f2:PerimeterSouth,                 !- Zone Name
    AHU-2,                   !- Template VAV System Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    OAFLOW_SUM_f2:PerimeterSouth[],       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HotWater,                !- Reheat Coil Type
    ,                        !- Reheat Coil Availability Schedule Name
    Reverse,                 !- Damper Heating Action
    0.00215,                 !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ,                        !- Maximum Flow Fraction During Reheat
    32.2,                    !- Maximum Reheat Air Temperature {C}
    ,                        !- Design Specification Outdoor Air Object Name for Control
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize,                !- Baseboard Heating Capacity {W}
    SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.1,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    32.2,                    !- Zone Heating Design Supply Air Temperature {C}
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:Zone:VAV,
    f2:PerimeterEast,                  !- Zone Name
    AHU-2,                   !- Template VAV System Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    OAFLOW_SUM_f2:PerimeterEast[],        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HotWater,                !- Reheat Coil Type
    ,                        !- Reheat Coil Availability Schedule Name
    Reverse,                 !- Damper Heating Action
    0.00215,                 !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ,                        !- Maximum Flow Fraction During Reheat
    32.2,                    !- Maximum Reheat Air Temperature {C}
    ,                        !- Design Specification Outdoor Air Object Name for Control
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize,                !- Baseboard Heating Capacity {W}
    SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.1,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    32.2,                    !- Zone Heating Design Supply Air Temperature {C}
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:Zone:VAV,
    f2:PerimeterWest,                  !- Zone Name
    AHU-2,                   !- Template VAV System Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    OAFLOW_SUM_f2:PerimeterWest[],        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HotWater,                !- Reheat Coil Type
    ,                        !- Reheat Coil Availability Schedule Name
    Reverse,                 !- Damper Heating Action
    0.00215,                 !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ,                        !- Maximum Flow Fraction During Reheat
    32.2,                    !- Maximum Reheat Air Temperature {C}
    ,                        !- Design Specification Outdoor Air Object Name for Control
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize,                !- Baseboard Heating Capacity {W}
    SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.1,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    32.2,                    !- Zone Heating Design Supply Air Temperature {C}
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:Zone:VAV,
    f2:InteriorNorth,                 !- Zone Name
    AHU-2,                   !- Template VAV System Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    OAFLOW_SUM_f2:InteriorNorth[],       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HotWater,                !- Reheat Coil Type
    ,                        !- Reheat Coil Availability Schedule Name
    Reverse,                 !- Damper Heating Action
    0.00215,                 !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ,                        !- Maximum Flow Fraction During Reheat
    32.2,                    !- Maximum Reheat Air Temperature {C}
    ,                        !- Design Specification Outdoor Air Object Name for Control
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize,                !- Baseboard Heating Capacity {W}
    SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.1,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    32.2,                    !- Zone Heating Design Supply Air Temperature {C}
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:Zone:VAV,
    f2:InteriorSouth,                 !- Zone Name
    AHU-2,                   !- Template VAV System Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    OAFLOW_SUM_f2:InteriorSouth[],       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HotWater,                !- Reheat Coil Type
    ,                        !- Reheat Coil Availability Schedule Name
    Reverse,                 !- Damper Heating Action
    0.00215,                 !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ,                        !- Maximum Flow Fraction During Reheat
    32.2,                    !- Maximum Reheat Air Temperature {C}
    ,                        !- Design Specification Outdoor Air Object Name for Control
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize,                !- Baseboard Heating Capacity {W}
    SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.1,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    32.2,                    !- Zone Heating Design Supply Air Temperature {C}
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:Zone:VAV,
    f2:InteriorEast,                  !- Zone Name
    AHU-2,                   !- Template VAV System Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    OAFLOW_SUM_f2:InteriorEast[],        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HotWater,                !- Reheat Coil Type
    ,                        !- Reheat Coil Availability Schedule Name
    Reverse,                 !- Damper Heating Action
    0.00215,                 !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ,                        !- Maximum Flow Fraction During Reheat
    32.2,                    !- Maximum Reheat Air Temperature {C}
    ,                        !- Design Specification Outdoor Air Object Name for Control
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize,                !- Baseboard Heating Capacity {W}
    SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.1,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    32.2,                    !- Zone Heating Design Supply Air Temperature {C}
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:Zone:VAV,
    f2:InteriorWest,                  !- Zone Name
    AHU-2,                   !- Template VAV System Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    OAFLOW_SUM_f2:InteriorWest[],        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HotWater,                !- Reheat Coil Type
    ,                        !- Reheat Coil Availability Schedule Name
    Reverse,                 !- Damper Heating Action
    0.00215,                 !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ,                        !- Maximum Flow Fraction During Reheat
    32.2,                    !- Maximum Reheat Air Temperature {C}
    ,                        !- Design Specification Outdoor Air Object Name for Control
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize,                !- Baseboard Heating Capacity {W}
    SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.1,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    32.2,                    !- Zone Heating Design Supply Air Temperature {C}
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:Zone:VAV,
    f2:CORE,                 !- Zone Name
    AHU-2,                   !- Template VAV System Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    OAFLOW_SUM_f2:CORE[],       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HotWater,                !- Reheat Coil Type
    ,                        !- Reheat Coil Availability Schedule Name
    Reverse,                 !- Damper Heating Action
    0.00215,                 !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ,                        !- Maximum Flow Fraction During Reheat
    32.2,                    !- Maximum Reheat Air Temperature {C}
    ,                        !- Design Specification Outdoor Air Object Name for Control
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize,                !- Baseboard Heating Capacity {W}
    SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.1,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    32.2,                    !- Zone Heating Design Supply Air Temperature {C}
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}


HVACTemplate:Zone:VAV,
    f3:PerimeterNorth,                 !- Zone Name
    AHU-3,                   !- Template VAV System Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    OAFLOW_SUM_f3:PerimeterNorth[],       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HotWater,                !- Reheat Coil Type
    ,                        !- Reheat Coil Availability Schedule Name
    Reverse,                 !- Damper Heating Action
    0.00215,                 !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ,                        !- Maximum Flow Fraction During Reheat
    32.2,                    !- Maximum Reheat Air Temperature {C}
    ,                        !- Design Specification Outdoor Air Object Name for Control
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize,                !- Baseboard Heating Capacity {W}
    SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.1,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    32.2,                    !- Zone Heating Design Supply Air Temperature {C}
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:Zone:VAV,
    f3:PerimeterSouth,                 !- Zone Name
    AHU-3,                   !- Template VAV System Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    OAFLOW_SUM_f3:PerimeterSouth[],       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HotWater,                !- Reheat Coil Type
    ,                        !- Reheat Coil Availability Schedule Name
    Reverse,                 !- Damper Heating Action
    0.00215,                 !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ,                        !- Maximum Flow Fraction During Reheat
    32.2,                    !- Maximum Reheat Air Temperature {C}
    ,                        !- Design Specification Outdoor Air Object Name for Control
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize,                !- Baseboard Heating Capacity {W}
    SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.1,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    32.2,                    !- Zone Heating Design Supply Air Temperature {C}
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:Zone:VAV,
    f3:PerimeterEast,                  !- Zone Name
    AHU-3,                   !- Template VAV System Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    OAFLOW_SUM_f3:PerimeterEast[],        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HotWater,                !- Reheat Coil Type
    ,                        !- Reheat Coil Availability Schedule Name
    Reverse,                 !- Damper Heating Action
    0.00215,                 !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ,                        !- Maximum Flow Fraction During Reheat
    32.2,                    !- Maximum Reheat Air Temperature {C}
    ,                        !- Design Specification Outdoor Air Object Name for Control
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize,                !- Baseboard Heating Capacity {W}
    SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.1,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    32.2,                    !- Zone Heating Design Supply Air Temperature {C}
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:Zone:VAV,
    f3:PerimeterWest,                  !- Zone Name
    AHU-3,                   !- Template VAV System Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    OAFLOW_SUM_f3:PerimeterWest[],        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HotWater,                !- Reheat Coil Type
    ,                        !- Reheat Coil Availability Schedule Name
    Reverse,                 !- Damper Heating Action
    0.00215,                 !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ,                        !- Maximum Flow Fraction During Reheat
    32.2,                    !- Maximum Reheat Air Temperature {C}
    ,                        !- Design Specification Outdoor Air Object Name for Control
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize,                !- Baseboard Heating Capacity {W}
    SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.1,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    32.2,                    !- Zone Heating Design Supply Air Temperature {C}
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:Zone:VAV,
    f3:InteriorNorth,                 !- Zone Name
    AHU-3,                   !- Template VAV System Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    OAFLOW_SUM_f3:InteriorNorth[],       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HotWater,                !- Reheat Coil Type
    ,                        !- Reheat Coil Availability Schedule Name
    Reverse,                 !- Damper Heating Action
    0.00215,                 !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ,                        !- Maximum Flow Fraction During Reheat
    32.2,                    !- Maximum Reheat Air Temperature {C}
    ,                        !- Design Specification Outdoor Air Object Name for Control
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize,                !- Baseboard Heating Capacity {W}
    SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.1,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    32.2,                    !- Zone Heating Design Supply Air Temperature {C}
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:Zone:VAV,
    f3:InteriorSouth,                 !- Zone Name
    AHU-3,                   !- Template VAV System Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    OAFLOW_SUM_f3:InteriorSouth[],       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HotWater,                !- Reheat Coil Type
    ,                        !- Reheat Coil Availability Schedule Name
    Reverse,                 !- Damper Heating Action
    0.00215,                 !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ,                        !- Maximum Flow Fraction During Reheat
    32.2,                    !- Maximum Reheat Air Temperature {C}
    ,                        !- Design Specification Outdoor Air Object Name for Control
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize,                !- Baseboard Heating Capacity {W}
    SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.1,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    32.2,                    !- Zone Heating Design Supply Air Temperature {C}
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:Zone:VAV,
    f3:InteriorEast,                  !- Zone Name
    AHU-3,                   !- Template VAV System Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    OAFLOW_SUM_f3:InteriorEast[],        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HotWater,                !- Reheat Coil Type
    ,                        !- Reheat Coil Availability Schedule Name
    Reverse,                 !- Damper Heating Action
    0.00215,                 !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ,                        !- Maximum Flow Fraction During Reheat
    32.2,                    !- Maximum Reheat Air Temperature {C}
    ,                        !- Design Specification Outdoor Air Object Name for Control
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize,                !- Baseboard Heating Capacity {W}
    SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.1,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    32.2,                    !- Zone Heating Design Supply Air Temperature {C}
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:Zone:VAV,
    f3:InteriorWest,                  !- Zone Name
    AHU-3,                   !- Template VAV System Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    OAFLOW_SUM_f3:InteriorWest[],        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HotWater,                !- Reheat Coil Type
    ,                        !- Reheat Coil Availability Schedule Name
    Reverse,                 !- Damper Heating Action
    0.00215,                 !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ,                        !- Maximum Flow Fraction During Reheat
    32.2,                    !- Maximum Reheat Air Temperature {C}
    ,                        !- Design Specification Outdoor Air Object Name for Control
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize,                !- Baseboard Heating Capacity {W}
    SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.1,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    32.2,                    !- Zone Heating Design Supply Air Temperature {C}
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:Zone:VAV,
    f3:CORE,                 !- Zone Name
    AHU-3,                   !- Template VAV System Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    FixedFlowRate,           !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    OAFLOW_SUM_f3:CORE[],       !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HotWater,                !- Reheat Coil Type
    ,                        !- Reheat Coil Availability Schedule Name
    Reverse,                 !- Damper Heating Action
    0.00215,                 !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    ,                        !- Maximum Flow Fraction During Reheat
    32.2,                    !- Maximum Reheat Air Temperature {C}
    ,                        !- Design Specification Outdoor Air Object Name for Control
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize,                !- Baseboard Heating Capacity {W}
    SystemSupplyAirTemperature,  !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.1,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    32.2,                    !- Zone Heating Design Supply Air Temperature {C}
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}
	
	
##if #[#[#[#[#[CZ[] EQSU 1A] OR #[CZ[] EQSU 1B]] OR #[CZ[] EQSU 2A]] OR #[CZ[] EQSU 3A]] OR #[CZ[] EQSU 4A]]

HVACTemplate:System:VAV,
    AHU-1,                   !- Name
    HVACOperationSchd,       !- System Availability Schedule Name
    autosize,                !- Supply Fan Maximum Flow Rate {m3/s}
    autosize,                !- Supply Fan Minimum Flow Rate {m3/s}
    0.7,                     !- Supply Fan Total Efficiency
    1000,                    !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    1,                       !- Supply Fan Motor in Air Stream Fraction
    ChilledWater,            !- Cooling Coil Type
    HVACOperationSchd,       !- Cooling Coil Availability Schedule Name
    ,                        !- Cooling Coil Setpoint Schedule Name
    12.8,                    !- Cooling Coil Design Setpoint {C}
    HotWater,                !- Heating Coil Type
    ,                        !- Heating Coil Availability Schedule Name
    ,                        !- Heating Coil Setpoint Schedule Name
    12.0,                    !- Heating Coil Design Setpoint {C}
    ,                        !- Gas Heating Coil Efficiency
    ,                        !- Gas Heating Coil Parasitic Electric Load {W}
    None,                    !- Preheat Coil Type
    ,                        !- Preheat Coil Availability Schedule Name
    ,                        !- Preheat Coil Setpoint Schedule Name
    ,                        !- Preheat Coil Design Setpoint {C}
    ,                        !- Gas Preheat Coil Efficiency
    ,                        !- Gas Preheat Coil Parasitic Electric Load {W}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    OAFLOW_Floor1[],         !- Minimum Outdoor Air Flow Rate {m3/s}
    FixedMinimum,            !- Minimum Outdoor Air Control Type
    HVACOperationSchd,       !- Minimum Outdoor Air Schedule Name
    NoEconomizer,            !- Economizer Type
    NoLockout,               !- Economizer Lockout
    ,                        !- Economizer Upper Temperature Limit {C}
    ,                        !- Economizer Lower Temperature Limit {C}
    ,                        !- Economizer Upper Enthalpy Limit {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    DrawThrough,             !- Supply Fan Placement
    VariableSpeedMotorPressureReset, !- Supply Fan Part-Load Power Coefficients
    CycleOnAny,              !- Night Cycle Control
    ,                        !- Night Cycle Control Zone Name
    Enthalpy,                !- Heat Recovery Type
    0.75,                    !- Sensible Heat Recovery Effectiveness
    0.70,                    !- Latent Heat Recovery Effectiveness
    None,                    !- Cooling Coil Setpoint Reset Type
    None,                    !- Heating Coil Setpoint Reset Type
    None,                    !- Dehumidification Control Type
    ,                        !- Dehumidification Control Zone Name
    60.0,                    !- Dehumidification Setpoint {percent}
    None,                    !- Humidifier Type
    ,                        !- Humidifier Availability Schedule Name
    0.000001,                !- Humidifier Rated Capacity {m3/s}
    2690.0,                  !- Humidifier Rated Electric Power {W}
    ,                        !- Humidifier Control Zone Name
    30.0,                    !- Humidifier Setpoint {percent}
    NonCoincident;           !- Sizing Option
	
HVACTemplate:System:VAV,
    AHU-2,                   !- Name
    HVACOperationSchd,       !- System Availability Schedule Name
    autosize,                !- Supply Fan Maximum Flow Rate {m3/s}
    autosize,                !- Supply Fan Minimum Flow Rate {m3/s}
    0.7,                     !- Supply Fan Total Efficiency
    1000,                    !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    1,                       !- Supply Fan Motor in Air Stream Fraction
    ChilledWater,            !- Cooling Coil Type
    HVACOperationSchd,       !- Cooling Coil Availability Schedule Name
    ,                        !- Cooling Coil Setpoint Schedule Name
    12.8,                    !- Cooling Coil Design Setpoint {C}
    HotWater,                !- Heating Coil Type
    ,                        !- Heating Coil Availability Schedule Name
    ,                        !- Heating Coil Setpoint Schedule Name
    12.0,                    !- Heating Coil Design Setpoint {C}
    ,                        !- Gas Heating Coil Efficiency
    ,                        !- Gas Heating Coil Parasitic Electric Load {W}
    None,                    !- Preheat Coil Type
    ,                        !- Preheat Coil Availability Schedule Name
    ,                        !- Preheat Coil Setpoint Schedule Name
    ,                        !- Preheat Coil Design Setpoint {C}
    ,                        !- Gas Preheat Coil Efficiency
    ,                        !- Gas Preheat Coil Parasitic Electric Load {W}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    OAFLOW_Floor2[],         !- Minimum Outdoor Air Flow Rate {m3/s}
    FixedMinimum,            !- Minimum Outdoor Air Control Type
    HVACOperationSchd,       !- Minimum Outdoor Air Schedule Name
    NoEconomizer,            !- Economizer Type
    NoLockout,               !- Economizer Lockout
    ,                        !- Economizer Upper Temperature Limit {C}
    ,                        !- Economizer Lower Temperature Limit {C}
    ,                        !- Economizer Upper Enthalpy Limit {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    DrawThrough,             !- Supply Fan Placement
    VariableSpeedMotorPressureReset, !- Supply Fan Part-Load Power Coefficients
    CycleOnAny,              !- Night Cycle Control
    ,                        !- Night Cycle Control Zone Name
    Enthalpy,                !- Heat Recovery Type
    0.75,                    !- Sensible Heat Recovery Effectiveness
    0.70,                    !- Latent Heat Recovery Effectiveness
    None,                    !- Cooling Coil Setpoint Reset Type
    None,                    !- Heating Coil Setpoint Reset Type
    None,                    !- Dehumidification Control Type
    ,                        !- Dehumidification Control Zone Name
    60.0,                    !- Dehumidification Setpoint {percent}
    None,                    !- Humidifier Type
    ,                        !- Humidifier Availability Schedule Name
    0.000001,                !- Humidifier Rated Capacity {m3/s}
    2690.0,                  !- Humidifier Rated Electric Power {W}
    ,                        !- Humidifier Control Zone Name
    30.0,                    !- Humidifier Setpoint {percent}
    NonCoincident;           !- Sizing Option

HVACTemplate:System:VAV,
    AHU-3,                   !- Name
    HVACOperationSchd,       !- System Availability Schedule Name
    autosize,                !- Supply Fan Maximum Flow Rate {m3/s}
    autosize,                !- Supply Fan Minimum Flow Rate {m3/s}
    0.7,                     !- Supply Fan Total Efficiency
    1000,                    !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    1,                       !- Supply Fan Motor in Air Stream Fraction
    ChilledWater,            !- Cooling Coil Type
    HVACOperationSchd,       !- Cooling Coil Availability Schedule Name
    ,                        !- Cooling Coil Setpoint Schedule Name
    12.8,                    !- Cooling Coil Design Setpoint {C}
    HotWater,                !- Heating Coil Type
    ,                        !- Heating Coil Availability Schedule Name
    ,                        !- Heating Coil Setpoint Schedule Name
    12.0,                    !- Heating Coil Design Setpoint {C}
    ,                        !- Gas Heating Coil Efficiency
    ,                        !- Gas Heating Coil Parasitic Electric Load {W}
    None,                    !- Preheat Coil Type
    ,                        !- Preheat Coil Availability Schedule Name
    ,                        !- Preheat Coil Setpoint Schedule Name
    ,                        !- Preheat Coil Design Setpoint {C}
    ,                        !- Gas Preheat Coil Efficiency
    ,                        !- Gas Preheat Coil Parasitic Electric Load {W}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    OAFLOW_Floor3[],         !- Minimum Outdoor Air Flow Rate {m3/s}
    FixedMinimum,            !- Minimum Outdoor Air Control Type
    HVACOperationSchd,       !- Minimum Outdoor Air Schedule Name
    NoEconomizer,            !- Economizer Type
    NoLockout,               !- Economizer Lockout
    ,                        !- Economizer Upper Temperature Limit {C}
    ,                        !- Economizer Lower Temperature Limit {C}
    ,                        !- Economizer Upper Enthalpy Limit {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    DrawThrough,             !- Supply Fan Placement
    VariableSpeedMotorPressureReset, !- Supply Fan Part-Load Power Coefficients
    CycleOnAny,              !- Night Cycle Control
    ,                        !- Night Cycle Control Zone Name
    Enthalpy,                !- Heat Recovery Type
    0.75,                    !- Sensible Heat Recovery Effectiveness
    0.70,                    !- Latent Heat Recovery Effectiveness
    None,                    !- Cooling Coil Setpoint Reset Type
    None,                    !- Heating Coil Setpoint Reset Type
    None,                    !- Dehumidification Control Type
    ,                        !- Dehumidification Control Zone Name
    60.0,                    !- Dehumidification Setpoint {percent}
    None,                    !- Humidifier Type
    ,                        !- Humidifier Availability Schedule Name
    0.000001,                !- Humidifier Rated Capacity {m3/s}
    2690.0,                  !- Humidifier Rated Electric Power {W}
    ,                        !- Humidifier Control Zone Name
    30.0,                    !- Humidifier Setpoint {percent}
    NonCoincident;           !- Sizing Option

	
	
##elseif #[#[#[CZ[] EQSU 5A] OR #[CZ[] EQSU 6A]] OR #[CZ[] EQSU 7A]]

HVACTemplate:System:VAV,
    AHU-1,                   !- Name
    HVACOperationSchd,       !- System Availability Schedule Name
    autosize,                !- Supply Fan Maximum Flow Rate {m3/s}
    autosize,                !- Supply Fan Minimum Flow Rate {m3/s}
    0.7,                     !- Supply Fan Total Efficiency
    1000,                    !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    1,                       !- Supply Fan Motor in Air Stream Fraction
    ChilledWater,            !- Cooling Coil Type
    HVACOperationSchd,       !- Cooling Coil Availability Schedule Name
    ,                        !- Cooling Coil Setpoint Schedule Name
    12.8,                    !- Cooling Coil Design Setpoint {C}
    HotWater,                !- Heating Coil Type
    ,                        !- Heating Coil Availability Schedule Name
    ,                        !- Heating Coil Setpoint Schedule Name
    12.0,                    !- Heating Coil Design Setpoint {C}
    ,                        !- Gas Heating Coil Efficiency
    ,                        !- Gas Heating Coil Parasitic Electric Load {W}
    None,                    !- Preheat Coil Type
    ,                        !- Preheat Coil Availability Schedule Name
    ,                        !- Preheat Coil Setpoint Schedule Name
    ,                        !- Preheat Coil Design Setpoint {C}
    ,                        !- Gas Preheat Coil Efficiency
    ,                        !- Gas Preheat Coil Parasitic Electric Load {W}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    OAFLOW_Floor1[],         !- Minimum Outdoor Air Flow Rate {m3/s}
    FixedMinimum,            !- Minimum Outdoor Air Control Type
    HVACOperationSchd,       !- Minimum Outdoor Air Schedule Name
    FixedDryBulb,            !- Economizer Type
    NoLockout,               !- Economizer Lockout
    21,                      !- Economizer Upper Temperature Limit {C}
    ,                        !- Economizer Lower Temperature Limit {C}
    ,                        !- Economizer Upper Enthalpy Limit {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    DrawThrough,             !- Supply Fan Placement
    VariableSpeedMotorPressureReset, !- Supply Fan Part-Load Power Coefficients
    CycleOnAny,              !- Night Cycle Control
    ,                        !- Night Cycle Control Zone Name
    Enthalpy,                !- Heat Recovery Type
    0.75,                    !- Sensible Heat Recovery Effectiveness
    0.70,                    !- Latent Heat Recovery Effectiveness
    None,                    !- Cooling Coil Setpoint Reset Type
    None,                    !- Heating Coil Setpoint Reset Type
    None,                    !- Dehumidification Control Type
    ,                        !- Dehumidification Control Zone Name
    60.0,                    !- Dehumidification Setpoint {percent}
    None,                    !- Humidifier Type
    ,                        !- Humidifier Availability Schedule Name
    0.000001,                !- Humidifier Rated Capacity {m3/s}
    2690.0,                  !- Humidifier Rated Electric Power {W}
    ,                        !- Humidifier Control Zone Name
    30.0,                    !- Humidifier Setpoint {percent}
    NonCoincident;           !- Sizing Option
	
HVACTemplate:System:VAV,
    AHU-2,                   !- Name
    HVACOperationSchd,       !- System Availability Schedule Name
    autosize,                !- Supply Fan Maximum Flow Rate {m3/s}
    autosize,                !- Supply Fan Minimum Flow Rate {m3/s}
    0.7,                     !- Supply Fan Total Efficiency
    1000,                    !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    1,                       !- Supply Fan Motor in Air Stream Fraction
    ChilledWater,            !- Cooling Coil Type
    HVACOperationSchd,       !- Cooling Coil Availability Schedule Name
    ,                        !- Cooling Coil Setpoint Schedule Name
    12.8,                    !- Cooling Coil Design Setpoint {C}
    HotWater,                !- Heating Coil Type
    ,                        !- Heating Coil Availability Schedule Name
    ,                        !- Heating Coil Setpoint Schedule Name
    12.0,                    !- Heating Coil Design Setpoint {C}
    ,                        !- Gas Heating Coil Efficiency
    ,                        !- Gas Heating Coil Parasitic Electric Load {W}
    None,                    !- Preheat Coil Type
    ,                        !- Preheat Coil Availability Schedule Name
    ,                        !- Preheat Coil Setpoint Schedule Name
    ,                        !- Preheat Coil Design Setpoint {C}
    ,                        !- Gas Preheat Coil Efficiency
    ,                        !- Gas Preheat Coil Parasitic Electric Load {W}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    OAFLOW_Floor2[],         !- Minimum Outdoor Air Flow Rate {m3/s}
    FixedMinimum,            !- Minimum Outdoor Air Control Type
    HVACOperationSchd,       !- Minimum Outdoor Air Schedule Name
    FixedDryBulb,            !- Economizer Type
    NoLockout,               !- Economizer Lockout
    21,                      !- Economizer Upper Temperature Limit {C}
    ,                        !- Economizer Lower Temperature Limit {C}
    ,                        !- Economizer Upper Enthalpy Limit {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    DrawThrough,             !- Supply Fan Placement
    VariableSpeedMotorPressureReset, !- Supply Fan Part-Load Power Coefficients
    CycleOnAny,              !- Night Cycle Control
    ,                        !- Night Cycle Control Zone Name
    Enthalpy,                !- Heat Recovery Type
    0.75,                    !- Sensible Heat Recovery Effectiveness
    0.70,                    !- Latent Heat Recovery Effectiveness
    None,                    !- Cooling Coil Setpoint Reset Type
    None,                    !- Heating Coil Setpoint Reset Type
    None,                    !- Dehumidification Control Type
    ,                        !- Dehumidification Control Zone Name
    60.0,                    !- Dehumidification Setpoint {percent}
    None,                    !- Humidifier Type
    ,                        !- Humidifier Availability Schedule Name
    0.000001,                !- Humidifier Rated Capacity {m3/s}
    2690.0,                  !- Humidifier Rated Electric Power {W}
    ,                        !- Humidifier Control Zone Name
    30.0,                    !- Humidifier Setpoint {percent}
    NonCoincident;           !- Sizing Option
	
HVACTemplate:System:VAV,
    AHU-3,                   !- Name
    HVACOperationSchd,       !- System Availability Schedule Name
    autosize,                !- Supply Fan Maximum Flow Rate {m3/s}
    autosize,                !- Supply Fan Minimum Flow Rate {m3/s}
    0.7,                     !- Supply Fan Total Efficiency
    1000,                    !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    1,                       !- Supply Fan Motor in Air Stream Fraction
    ChilledWater,            !- Cooling Coil Type
    HVACOperationSchd,       !- Cooling Coil Availability Schedule Name
    ,                        !- Cooling Coil Setpoint Schedule Name
    12.8,                    !- Cooling Coil Design Setpoint {C}
    HotWater,                !- Heating Coil Type
    ,                        !- Heating Coil Availability Schedule Name
    ,                        !- Heating Coil Setpoint Schedule Name
    12.0,                    !- Heating Coil Design Setpoint {C}
    ,                        !- Gas Heating Coil Efficiency
    ,                        !- Gas Heating Coil Parasitic Electric Load {W}
    None,                    !- Preheat Coil Type
    ,                        !- Preheat Coil Availability Schedule Name
    ,                        !- Preheat Coil Setpoint Schedule Name
    ,                        !- Preheat Coil Design Setpoint {C}
    ,                        !- Gas Preheat Coil Efficiency
    ,                        !- Gas Preheat Coil Parasitic Electric Load {W}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    OAFLOW_Floor3[],         !- Minimum Outdoor Air Flow Rate {m3/s}
    FixedMinimum,            !- Minimum Outdoor Air Control Type
    HVACOperationSchd,       !- Minimum Outdoor Air Schedule Name
    FixedDryBulb,            !- Economizer Type
    NoLockout,               !- Economizer Lockout
    21,                      !- Economizer Upper Temperature Limit {C}
    ,                        !- Economizer Lower Temperature Limit {C}
    ,                        !- Economizer Upper Enthalpy Limit {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    DrawThrough,             !- Supply Fan Placement
    VariableSpeedMotorPressureReset, !- Supply Fan Part-Load Power Coefficients
    CycleOnAny,              !- Night Cycle Control
    ,                        !- Night Cycle Control Zone Name
    Enthalpy,                !- Heat Recovery Type
    0.75,                    !- Sensible Heat Recovery Effectiveness
    0.70,                    !- Latent Heat Recovery Effectiveness
    None,                    !- Cooling Coil Setpoint Reset Type
    None,                    !- Heating Coil Setpoint Reset Type
    None,                    !- Dehumidification Control Type
    ,                        !- Dehumidification Control Zone Name
    60.0,                    !- Dehumidification Setpoint {percent}
    None,                    !- Humidifier Type
    ,                        !- Humidifier Availability Schedule Name
    0.000001,                !- Humidifier Rated Capacity {m3/s}
    2690.0,                  !- Humidifier Rated Electric Power {W}
    ,                        !- Humidifier Control Zone Name
    30.0,                    !- Humidifier Setpoint {percent}
    NonCoincident;           !- Sizing Option
	
##else	

HVACTemplate:System:VAV,
    AHU-1,                   !- Name
    HVACOperationSchd,       !- System Availability Schedule Name
    autosize,                !- Supply Fan Maximum Flow Rate {m3/s}
    autosize,                !- Supply Fan Minimum Flow Rate {m3/s}
    0.7,                     !- Supply Fan Total Efficiency
    1000,                    !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    1,                       !- Supply Fan Motor in Air Stream Fraction
    ChilledWater,            !- Cooling Coil Type
    HVACOperationSchd,       !- Cooling Coil Availability Schedule Name
    ,                        !- Cooling Coil Setpoint Schedule Name
    12.8,                    !- Cooling Coil Design Setpoint {C}
    HotWater,                !- Heating Coil Type
    ,                        !- Heating Coil Availability Schedule Name
    ,                        !- Heating Coil Setpoint Schedule Name
    12.0,                    !- Heating Coil Design Setpoint {C}
    ,                        !- Gas Heating Coil Efficiency
    ,                        !- Gas Heating Coil Parasitic Electric Load {W}
    None,                    !- Preheat Coil Type
    ,                        !- Preheat Coil Availability Schedule Name
    ,                        !- Preheat Coil Setpoint Schedule Name
    ,                        !- Preheat Coil Design Setpoint {C}
    ,                        !- Gas Preheat Coil Efficiency
    ,                        !- Gas Preheat Coil Parasitic Electric Load {W}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    OAFLOW_Floor1[],         !- Minimum Outdoor Air Flow Rate {m3/s}
    FixedMinimum,            !- Minimum Outdoor Air Control Type
    HVACOperationSchd,       !- Minimum Outdoor Air Schedule Name
    FixedDryBulb,            !- Economizer Type
    NoLockout,               !- Economizer Lockout
    24,                      !- Economizer Upper Temperature Limit {C}
    ,                        !- Economizer Lower Temperature Limit {C}
    ,                        !- Economizer Upper Enthalpy Limit {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    DrawThrough,             !- Supply Fan Placement
    VariableSpeedMotorPressureReset, !- Supply Fan Part-Load Power Coefficients
    CycleOnAny,              !- Night Cycle Control
    ,                        !- Night Cycle Control Zone Name
    Enthalpy,                !- Heat Recovery Type
    0.75,                    !- Sensible Heat Recovery Effectiveness
    0.70,                    !- Latent Heat Recovery Effectiveness
    None,                    !- Cooling Coil Setpoint Reset Type
    None,                    !- Heating Coil Setpoint Reset Type
    None,                    !- Dehumidification Control Type
    ,                        !- Dehumidification Control Zone Name
    60.0,                    !- Dehumidification Setpoint {percent}
    None,                    !- Humidifier Type
    ,                        !- Humidifier Availability Schedule Name
    0.000001,                !- Humidifier Rated Capacity {m3/s}
    2690.0,                  !- Humidifier Rated Electric Power {W}
    ,                        !- Humidifier Control Zone Name
    30.0,                    !- Humidifier Setpoint {percent}
    NonCoincident;           !- Sizing Option
	
HVACTemplate:System:VAV,
    AHU-2,                   !- Name
    HVACOperationSchd,       !- System Availability Schedule Name
    autosize,                !- Supply Fan Maximum Flow Rate {m3/s}
    autosize,                !- Supply Fan Minimum Flow Rate {m3/s}
    0.7,                     !- Supply Fan Total Efficiency
    1000,                    !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    1,                       !- Supply Fan Motor in Air Stream Fraction
    ChilledWater,            !- Cooling Coil Type
    HVACOperationSchd,       !- Cooling Coil Availability Schedule Name
    ,                        !- Cooling Coil Setpoint Schedule Name
    12.8,                    !- Cooling Coil Design Setpoint {C}
    HotWater,                !- Heating Coil Type
    ,                        !- Heating Coil Availability Schedule Name
    ,                        !- Heating Coil Setpoint Schedule Name
    12.0,                    !- Heating Coil Design Setpoint {C}
    ,                        !- Gas Heating Coil Efficiency
    ,                        !- Gas Heating Coil Parasitic Electric Load {W}
    None,                    !- Preheat Coil Type
    ,                        !- Preheat Coil Availability Schedule Name
    ,                        !- Preheat Coil Setpoint Schedule Name
    ,                        !- Preheat Coil Design Setpoint {C}
    ,                        !- Gas Preheat Coil Efficiency
    ,                        !- Gas Preheat Coil Parasitic Electric Load {W}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    OAFLOW_Floor2[],         !- Minimum Outdoor Air Flow Rate {m3/s}
    FixedMinimum,            !- Minimum Outdoor Air Control Type
    HVACOperationSchd,       !- Minimum Outdoor Air Schedule Name
    FixedDryBulb,            !- Economizer Type
    NoLockout,               !- Economizer Lockout
    24,                      !- Economizer Upper Temperature Limit {C}
    ,                        !- Economizer Lower Temperature Limit {C}
    ,                        !- Economizer Upper Enthalpy Limit {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    DrawThrough,             !- Supply Fan Placement
    VariableSpeedMotorPressureReset, !- Supply Fan Part-Load Power Coefficients
    CycleOnAny,              !- Night Cycle Control
    ,                        !- Night Cycle Control Zone Name
    Enthalpy,                !- Heat Recovery Type
    0.75,                    !- Sensible Heat Recovery Effectiveness
    0.70,                    !- Latent Heat Recovery Effectiveness
    None,                    !- Cooling Coil Setpoint Reset Type
    None,                    !- Heating Coil Setpoint Reset Type
    None,                    !- Dehumidification Control Type
    ,                        !- Dehumidification Control Zone Name
    60.0,                    !- Dehumidification Setpoint {percent}
    None,                    !- Humidifier Type
    ,                        !- Humidifier Availability Schedule Name
    0.000001,                !- Humidifier Rated Capacity {m3/s}
    2690.0,                  !- Humidifier Rated Electric Power {W}
    ,                        !- Humidifier Control Zone Name
    30.0,                    !- Humidifier Setpoint {percent}
    NonCoincident;           !- Sizing Option
	
HVACTemplate:System:VAV,
    AHU-3,                   !- Name
    HVACOperationSchd,       !- System Availability Schedule Name
    autosize,                !- Supply Fan Maximum Flow Rate {m3/s}
    autosize,                !- Supply Fan Minimum Flow Rate {m3/s}
    0.7,                     !- Supply Fan Total Efficiency
    1000,                    !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    1,                       !- Supply Fan Motor in Air Stream Fraction
    ChilledWater,            !- Cooling Coil Type
    HVACOperationSchd,       !- Cooling Coil Availability Schedule Name
    ,                        !- Cooling Coil Setpoint Schedule Name
    12.8,                    !- Cooling Coil Design Setpoint {C}
    HotWater,                !- Heating Coil Type
    ,                        !- Heating Coil Availability Schedule Name
    ,                        !- Heating Coil Setpoint Schedule Name
    12.0,                    !- Heating Coil Design Setpoint {C}
    ,                        !- Gas Heating Coil Efficiency
    ,                        !- Gas Heating Coil Parasitic Electric Load {W}
    None,                    !- Preheat Coil Type
    ,                        !- Preheat Coil Availability Schedule Name
    ,                        !- Preheat Coil Setpoint Schedule Name
    ,                        !- Preheat Coil Design Setpoint {C}
    ,                        !- Gas Preheat Coil Efficiency
    ,                        !- Gas Preheat Coil Parasitic Electric Load {W}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    OAFLOW_Floor3[],         !- Minimum Outdoor Air Flow Rate {m3/s}
    FixedMinimum,            !- Minimum Outdoor Air Control Type
    HVACOperationSchd,       !- Minimum Outdoor Air Schedule Name
    FixedDryBulb,            !- Economizer Type
    NoLockout,               !- Economizer Lockout
    24,                      !- Economizer Upper Temperature Limit {C}
    ,                        !- Economizer Lower Temperature Limit {C}
    ,                        !- Economizer Upper Enthalpy Limit {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Supply Plenum Name
    ,                        !- Return Plenum Name
    DrawThrough,             !- Supply Fan Placement
    VariableSpeedMotorPressureReset, !- Supply Fan Part-Load Power Coefficients
    CycleOnAny,              !- Night Cycle Control
    ,                        !- Night Cycle Control Zone Name
    Enthalpy,                !- Heat Recovery Type
    0.75,                    !- Sensible Heat Recovery Effectiveness
    0.70,                    !- Latent Heat Recovery Effectiveness
    None,                    !- Cooling Coil Setpoint Reset Type
    None,                    !- Heating Coil Setpoint Reset Type
    None,                    !- Dehumidification Control Type
    ,                        !- Dehumidification Control Zone Name
    60.0,                    !- Dehumidification Setpoint {percent}
    None,                    !- Humidifier Type
    ,                        !- Humidifier Availability Schedule Name
    0.000001,                !- Humidifier Rated Capacity {m3/s}
    2690.0,                  !- Humidifier Rated Electric Power {W}
    ,                        !- Humidifier Control Zone Name
    30.0,                    !- Humidifier Setpoint {percent}
    NonCoincident;           !- Sizing Option
	
##endif	
	
!-   ===========  ALL OBJECTS IN CLASS: HVACTEMPLATE:PLANT:CHILLEDWATERLOOP ===========

HVACTemplate:Plant:ChilledWaterLoop,
    ChW Loop,                !- Name
    ,                        !- Pump Schedule Name
    INTERMITTENT,            !- Pump Control Type
    Default,                 !- Chiller Plant Operation Scheme Type
    ,                        !- Chiller Plant Equipment Operation Schemes Name
    ,                        !- Chilled Water Setpoint Schedule Name
    6.67,                    !- Chilled Water Design Setpoint {C}
    VariablePrimaryNoSecondary,  !- Chilled Water Pump Configuration
    240000,                  !- Primary Chilled Water Pump Rated Head {Pa}
    ,                        !- Secondary Chilled Water Pump Rated Head {Pa}
    Default,                 !- Condenser Plant Operation Scheme Type
    ,                        !- Condenser Equipment Operation Schemes Name
    ,                        !- Condenser Water Temperature Control Type
    ,                        !- Condenser Water Setpoint Schedule Name
    29.4,                    !- Condenser Water Design Setpoint {C}
    210000,                  !- Condenser Water Pump Rated Head {Pa}
    None,                    !- Chilled Water Setpoint Reset Type
    12.8,                    !- Chilled Water Setpoint at Outdoor Dry-Bulb Low {C}
    15.6,                    !- Chilled Water Reset Outdoor Dry-Bulb Low {C}
    6.67,                    !- Chilled Water Setpoint at Outdoor Dry-Bulb High {C}
    26.7,                    !- Chilled Water Reset Outdoor Dry-Bulb High {C}
    TwoHeaderedPumps,        !- Chilled Water Primary Pump Type
    SinglePump,              !- Chilled Water Secondary Pump Type
    PumpPerTower,            !- Condenser Water Pump Type
    Yes,                     !- Chilled Water Supply Side Bypass Pipe
    Yes,                     !- Chilled Water Demand Side Bypass Pipe
    Yes,                     !- Condenser Water Supply Side Bypass Pipe
    Yes,                     !- Condenser Water Demand Side Bypass Pipe
    Water,                   !- Fluid Type
    6.67,                    !- Loop Design Delta Temperature {deltaC}
    ,                        !- Minimum Outdoor Dry Bulb Temperature {C}
    Sequential,              !- Chilled Water Load Distribution Scheme
    Sequential;              !- Condenser Water Load Distribution Scheme


!-   ===========  ALL OBJECTS IN CLASS: HVACTEMPLATE:PLANT:CHILLER ===========

HVACTemplate:Plant:Chiller,
    Chiller1,                !- Name
    ElectricCentrifugalChiller,  !- Chiller Type
    autosize,                !- Capacity {W}
    6.1,                     !- Nominal COP {W/W}
    WaterCooled,             !- Condenser Type
    1,                       !- Priority
    0.5;                     !- Sizing Factor

HVACTemplate:Plant:Chiller,
    Chiller2,                !- Name
    ElectricCentrifugalChiller,  !- Chiller Type
    autosize,                !- Capacity {W}
    6.1,                     !- Nominal COP {W/W}
    WaterCooled,             !- Condenser Type
    2,                       !- Priority
    0.5;                     !- Sizing Factor


!-   ===========  ALL OBJECTS IN CLASS: HVACTEMPLATE:PLANT:TOWER ===========

HVACTemplate:Plant:Tower,
    Tower1,                  !- Name
    TwoSpeed,                !- Tower Type
    autosize,                !- High Speed Nominal Capacity {W}
    autosize,                !- High Speed Fan Power {W}
    autosize,                !- Low Speed Nominal Capacity {W}
    autosize,                !- Low Speed Fan Power {W}
    autosize,                !- Free Convection Capacity {W}
    1,                       !- Priority
    ;                        !- Sizing Factor


!-   ===========  ALL OBJECTS IN CLASS: HVACTEMPLATE:PLANT:HOTWATERLOOP ===========

HVACTemplate:Plant:HotWaterLoop,
    HW Loop,                 !- Name
    ,                        !- Pump Schedule Name
    INTERMITTENT,            !- Pump Control Type
    Default,                 !- Hot Water Plant Operation Scheme Type
    ,                        !- Hot Water Plant Equipment Operation Schemes Name
    ,                        !- Hot Water Setpoint Schedule Name
    82,                      !- Hot Water Design Setpoint {C}
    VariableFlow,            !- Hot Water Pump Configuration
    210000,                  !- Hot Water Pump Rated Head {Pa}
    None,                    !- Hot Water Setpoint Reset Type
    82.2,                    !- Hot Water Setpoint at Outdoor Dry-Bulb Low {C}
    -6.7,                    !- Hot Water Reset Outdoor Dry-Bulb Low {C}
    65.6,                    !- Hot Water Setpoint at Outdoor Dry-Bulb High {C}
    10;                      !- Hot Water Reset Outdoor Dry-Bulb High {C}


!-   ===========  ALL OBJECTS IN CLASS: HVACTEMPLATE:PLANT:BOILER ===========

HVACTemplate:Plant:Boiler,
    Boiler1,                 !- Name
    HotWaterBoiler,          !- Boiler Type
    autosize,                !- Capacity {W}
    0.83,                    !- Efficiency
    NaturalGas,              !- Fuel Type
    1,                       !- Priority
    ;                        !- Sizing Factor


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15;                    !- Cooling Sizing Factor
	

##elseif #[HVACSystem[] EQSU DOASFCU]

HVACTemplate:Thermostat,
    Thermostat,              !- Name
    HTGSETP_SCH,             !- Heating Setpoint Schedule Name
    ,                        !- Constant Heating Setpoint {C}
    CLGSETP_SCH,             !- Cooling Setpoint Schedule Name
    ;                        !- Constant Cooling Setpoint {C}

HVACTemplate:Zone:FanCoil,
    f1:PerimeterNorth,       !- Zone Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HVACOperationSchd,       !- System Availability Schedule Name
    0.35,                    !- Supply Fan Total Efficiency
    250,                     !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    1,                       !- Supply Fan Motor in Air Stream Fraction
    ChilledWater,            !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    12.8,                    !- Cooling Coil Design Setpoint {C}
    HotWater,                !- Heating Coil Type
    ,                        !- Heating Coil Availability Schedule Name
    32.2,                    !- Heating Coil Design Setpoint {C}
    DOAS,                    !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:Zone:FanCoil,
    f1:PerimeterSouth,       !- Zone Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HVACOperationSchd,       !- System Availability Schedule Name
    0.35,                    !- Supply Fan Total Efficiency
    250,                     !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    1,                       !- Supply Fan Motor in Air Stream Fraction
    ChilledWater,            !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    12.8,                    !- Cooling Coil Design Setpoint {C}
    HotWater,                !- Heating Coil Type
    ,                        !- Heating Coil Availability Schedule Name
    32.2,                    !- Heating Coil Design Setpoint {C}
    DOAS,                    !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:Zone:FanCoil,
    f1:PerimeterEast,       !- Zone Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HVACOperationSchd,       !- System Availability Schedule Name
    0.35,                    !- Supply Fan Total Efficiency
    250,                     !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    1,                       !- Supply Fan Motor in Air Stream Fraction
    ChilledWater,            !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    12.8,                    !- Cooling Coil Design Setpoint {C}
    HotWater,                !- Heating Coil Type
    ,                        !- Heating Coil Availability Schedule Name
    32.2,                    !- Heating Coil Design Setpoint {C}
    DOAS,                    !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:Zone:FanCoil,
    f1:PerimeterWest,       !- Zone Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HVACOperationSchd,       !- System Availability Schedule Name
    0.35,                    !- Supply Fan Total Efficiency
    250,                     !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    1,                       !- Supply Fan Motor in Air Stream Fraction
    ChilledWater,            !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    12.8,                    !- Cooling Coil Design Setpoint {C}
    HotWater,                !- Heating Coil Type
    ,                        !- Heating Coil Availability Schedule Name
    32.2,                    !- Heating Coil Design Setpoint {C}
    DOAS,                    !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:Zone:FanCoil,
    f1:InteriorNorth,        !- Zone Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HVACOperationSchd,       !- System Availability Schedule Name
    0.35,                    !- Supply Fan Total Efficiency
    250,                     !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    1,                       !- Supply Fan Motor in Air Stream Fraction
    ChilledWater,            !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    12.8,                    !- Cooling Coil Design Setpoint {C}
    HotWater,                !- Heating Coil Type
    ,                        !- Heating Coil Availability Schedule Name
    32.2,                    !- Heating Coil Design Setpoint {C}
    DOAS,                    !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:Zone:FanCoil,
    f1:InteriorSouth,        !- Zone Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HVACOperationSchd,       !- System Availability Schedule 
    0.35,                    !- Supply Fan Total Efficiency
    250,                     !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    1,                       !- Supply Fan Motor in Air Stream Fraction
    ChilledWater,            !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    12.8,                    !- Cooling Coil Design Setpoint {C}
    HotWater,                !- Heating Coil Type
    ,                        !- Heating Coil Availability Schedule Name
    32.2,                    !- Heating Coil Design Setpoint {C}
    DOAS,                    !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:Zone:FanCoil,
    f1:InteriorEast,         !- Zone Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HVACOperationSchd,       !- System Availability Schedule Name
    0.35,                    !- Supply Fan Total Efficiency
    250,                     !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    1,                       !- Supply Fan Motor in Air Stream Fraction
    ChilledWater,            !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    12.8,                    !- Cooling Coil Design Setpoint {C}
    HotWater,                !- Heating Coil Type
    ,                        !- Heating Coil Availability Schedule Name
    32.2,                    !- Heating Coil Design Setpoint {C}
    DOAS,                    !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:Zone:FanCoil,
    f1:InteriorWest,         !- Zone Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HVACOperationSchd,       !- System Availability Schedule Name
    0.35,                    !- Supply Fan Total Efficiency
    250,                     !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    1,                       !- Supply Fan Motor in Air Stream Fraction
    ChilledWater,            !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    12.8,                    !- Cooling Coil Design Setpoint {C}
    HotWater,                !- Heating Coil Type
    ,                        !- Heating Coil Availability Schedule Name
    32.2,                    !- Heating Coil Design Setpoint {C}
    DOAS,                    !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:Zone:FanCoil,
    f1:Core,                 !- Zone Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HVACOperationSchd,       !- System Availability Schedule Name
    0.35,                    !- Supply Fan Total Efficiency
    250,                     !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    1,                       !- Supply Fan Motor in Air Stream Fraction
    ChilledWater,            !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    12.8,                    !- Cooling Coil Design Setpoint {C}
    HotWater,                !- Heating Coil Type
    ,                        !- Heating Coil Availability Schedule Name
    32.2,                    !- Heating Coil Design Setpoint {C}
    DOAS,                    !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:Zone:FanCoil,
    f2:PerimeterNorth,       !- Zone Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HVACOperationSchd,       !- System Availability Schedule Name
    0.35,                    !- Supply Fan Total Efficiency
    250,                     !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    1,                       !- Supply Fan Motor in Air Stream Fraction
    ChilledWater,            !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    12.8,                    !- Cooling Coil Design Setpoint {C}
    HotWater,                !- Heating Coil Type
    ,                        !- Heating Coil Availability Schedule Name
    32.2,                    !- Heating Coil Design Setpoint {C}
    DOAS,                    !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:Zone:FanCoil,
    f2:PerimeterSouth,       !- Zone Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HVACOperationSchd,       !- System Availability Schedule Name
    0.35,                    !- Supply Fan Total Efficiency
    250,                     !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    1,                       !- Supply Fan Motor in Air Stream Fraction
    ChilledWater,            !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    12.8,                    !- Cooling Coil Design Setpoint {C}
    HotWater,                !- Heating Coil Type
    ,                        !- Heating Coil Availability Schedule Name
    32.2,                    !- Heating Coil Design Setpoint {C}
    DOAS,                    !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:Zone:FanCoil,
    f2:PerimeterEast,       !- Zone Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HVACOperationSchd,       !- System Availability Schedule Name
    0.35,                    !- Supply Fan Total Efficiency
    250,                     !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    1,                       !- Supply Fan Motor in Air Stream Fraction
    ChilledWater,            !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    12.8,                    !- Cooling Coil Design Setpoint {C}
    HotWater,                !- Heating Coil Type
    ,                        !- Heating Coil Availability Schedule Name
    32.2,                    !- Heating Coil Design Setpoint {C}
    DOAS,                    !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:Zone:FanCoil,
    f2:PerimeterWest,       !- Zone Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HVACOperationSchd,       !- System Availability Schedule Name
    0.35,                    !- Supply Fan Total Efficiency
    250,                     !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    1,                       !- Supply Fan Motor in Air Stream Fraction
    ChilledWater,            !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    12.8,                    !- Cooling Coil Design Setpoint {C}
    HotWater,                !- Heating Coil Type
    ,                        !- Heating Coil Availability Schedule Name
    32.2,                    !- Heating Coil Design Setpoint {C}
    DOAS,                    !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:Zone:FanCoil,
    f2:InteriorNorth,        !- Zone Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HVACOperationSchd,       !- System Availability Schedule Name
    0.35,                    !- Supply Fan Total Efficiency
    250,                     !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    1,                       !- Supply Fan Motor in Air Stream Fraction
    ChilledWater,            !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    12.8,                    !- Cooling Coil Design Setpoint {C}
    HotWater,                !- Heating Coil Type
    ,                        !- Heating Coil Availability Schedule Name
    32.2,                    !- Heating Coil Design Setpoint {C}
    DOAS,                    !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:Zone:FanCoil,
    f2:InteriorSouth,        !- Zone Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HVACOperationSchd,       !- System Availability Schedule Name
    0.35,                    !- Supply Fan Total Efficiency
    250,                     !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    1,                       !- Supply Fan Motor in Air Stream Fraction
    ChilledWater,            !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    12.8,                    !- Cooling Coil Design Setpoint {C}
    HotWater,                !- Heating Coil Type
    ,                        !- Heating Coil Availability Schedule Name
    32.2,                    !- Heating Coil Design Setpoint {C}
    DOAS,                    !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:Zone:FanCoil,
    f2:InteriorEast,         !- Zone Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HVACOperationSchd,       !- System Availability Schedule Name
    0.35,                    !- Supply Fan Total Efficiency
    250,                     !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    1,                       !- Supply Fan Motor in Air Stream Fraction
    ChilledWater,            !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    12.8,                    !- Cooling Coil Design Setpoint {C}
    HotWater,                !- Heating Coil Type
    ,                        !- Heating Coil Availability Schedule Name
    32.2,                    !- Heating Coil Design Setpoint {C}
    DOAS,                    !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:Zone:FanCoil,
    f2:InteriorWest,         !- Zone Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HVACOperationSchd,       !- System Availability Schedule Name
    0.35,                    !- Supply Fan Total Efficiency
    250,                     !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    1,                       !- Supply Fan Motor in Air Stream Fraction
    ChilledWater,            !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    12.8,                    !- Cooling Coil Design Setpoint {C}
    HotWater,                !- Heating Coil Type
    ,                        !- Heating Coil Availability Schedule Name
    32.2,                    !- Heating Coil Design Setpoint {C}
    DOAS,                    !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:Zone:FanCoil,
    f2:Core,                 !- Zone Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HVACOperationSchd,       !- System Availability Schedule Name
    0.35,                    !- Supply Fan Total Efficiency
    250,                     !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    1,                       !- Supply Fan Motor in Air Stream Fraction
    ChilledWater,            !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    12.8,                    !- Cooling Coil Design Setpoint {C}
    HotWater,                !- Heating Coil Type
    ,                        !- Heating Coil Availability Schedule Name
    32.2,                    !- Heating Coil Design Setpoint {C}
    DOAS,                    !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:Zone:FanCoil,
    f3:PerimeterNorth,       !- Zone Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HVACOperationSchd,       !- System Availability Schedule Name
    0.35,                    !- Supply Fan Total Efficiency
    250,                     !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    1,                       !- Supply Fan Motor in Air Stream Fraction
    ChilledWater,            !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    12.8,                    !- Cooling Coil Design Setpoint {C}
    HotWater,                !- Heating Coil Type
    ,                        !- Heating Coil Availability Schedule Name
    32.2,                    !- Heating Coil Design Setpoint {C}
    DOAS,                    !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:Zone:FanCoil,
    f3:PerimeterSouth,       !- Zone Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HVACOperationSchd,       !- System Availability Schedule Name
    0.35,                    !- Supply Fan Total Efficiency
    250,                     !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    1,                       !- Supply Fan Motor in Air Stream Fraction
    ChilledWater,            !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    12.8,                    !- Cooling Coil Design Setpoint {C}
    HotWater,                !- Heating Coil Type
    ,                        !- Heating Coil Availability Schedule Name
    32.2,                    !- Heating Coil Design Setpoint {C}
    DOAS,                    !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:Zone:FanCoil,
    f3:PerimeterEast,       !- Zone Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HVACOperationSchd,       !- System Availability Schedule Name
    0.35,                    !- Supply Fan Total Efficiency
    250,                     !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    1,                       !- Supply Fan Motor in Air Stream Fraction
    ChilledWater,            !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    12.8,                    !- Cooling Coil Design Setpoint {C}
    HotWater,                !- Heating Coil Type
    ,                        !- Heating Coil Availability Schedule Name
    32.2,                    !- Heating Coil Design Setpoint {C}
    DOAS,                    !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:Zone:FanCoil,
    f3:PerimeterWest,       !- Zone Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HVACOperationSchd,       !- System Availability Schedule Name
    0.35,                    !- Supply Fan Total Efficiency
    250,                     !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    1,                       !- Supply Fan Motor in Air Stream Fraction
    ChilledWater,            !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    12.8,                    !- Cooling Coil Design Setpoint {C}
    HotWater,                !- Heating Coil Type
    ,                        !- Heating Coil Availability Schedule Name
    32.2,                    !- Heating Coil Design Setpoint {C}
    DOAS,                    !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:Zone:FanCoil,
    f3:InteriorNorth,        !- Zone Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HVACOperationSchd,       !- System Availability Schedule Name
    0.35,                    !- Supply Fan Total Efficiency
    250,                     !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    1,                       !- Supply Fan Motor in Air Stream Fraction
    ChilledWater,            !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    12.8,                    !- Cooling Coil Design Setpoint {C}
    HotWater,                !- Heating Coil Type
    ,                        !- Heating Coil Availability Schedule Name
    32.2,                    !- Heating Coil Design Setpoint {C}
    DOAS,                    !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:Zone:FanCoil,
    f3:InteriorSouth,        !- Zone Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HVACOperationSchd,       !- System Availability Schedule Name
    0.35,                    !- Supply Fan Total Efficiency
    250,                     !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    1,                       !- Supply Fan Motor in Air Stream Fraction
    ChilledWater,            !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    12.8,                    !- Cooling Coil Design Setpoint {C}
    HotWater,                !- Heating Coil Type
    ,                        !- Heating Coil Availability Schedule Name
    32.2,                    !- Heating Coil Design Setpoint {C}
    DOAS,                    !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:Zone:FanCoil,
    f3:InteriorEast,         !- Zone Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HVACOperationSchd,       !- System Availability Schedule Name
    0.35,                    !- Supply Fan Total Efficiency
    250,                     !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    1,                       !- Supply Fan Motor in Air Stream Fraction
    ChilledWater,            !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    12.8,                    !- Cooling Coil Design Setpoint {C}
    HotWater,                !- Heating Coil Type
    ,                        !- Heating Coil Availability Schedule Name
    32.2,                    !- Heating Coil Design Setpoint {C}
    DOAS,                    !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:Zone:FanCoil,
    f3:InteriorWest,         !- Zone Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HVACOperationSchd,       !- System Availability Schedule Name
    0.35,                    !- Supply Fan Total Efficiency
    250,                     !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    1,                       !- Supply Fan Motor in Air Stream Fraction
    ChilledWater,            !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    12.8,                    !- Cooling Coil Design Setpoint {C}
    HotWater,                !- Heating Coil Type
    ,                        !- Heating Coil Availability Schedule Name
    32.2,                    !- Heating Coil Design Setpoint {C}
    DOAS,                    !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:Zone:FanCoil,
    f3:Core,                 !- Zone Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HVACOperationSchd,       !- System Availability Schedule Name
    0.35,                    !- Supply Fan Total Efficiency
    250,                     !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    1,                       !- Supply Fan Motor in Air Stream Fraction
    ChilledWater,            !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    12.8,                    !- Cooling Coil Design Setpoint {C}
    HotWater,                !- Heating Coil Type
    ,                        !- Heating Coil Availability Schedule Name
    32.2,                    !- Heating Coil Design Setpoint {C}
    DOAS,                    !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:System:DedicatedOutdoorAir,
    DOAS,                    !- Name
    HVACOperationSchd,       !- System Availability Schedule Name
    DirectIntoZone,          !- Air Outlet Type
    autosize,                !- Supply Fan Flow Rate {m3/s}
    0.7,                     !- Supply Fan Total Efficiency
    1000,                    !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    1,                       !- Supply Fan Motor in Air Stream Fraction
    DrawThrough,             !- Supply Fan Placement
    ChilledWater,            !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    FixedSetpoint,           !- Cooling Coil Setpoint Control Type
    12.8,                    !- Cooling Coil Design Setpoint {C}
    ,                        !- Cooling Coil Setpoint Schedule Name
    15.6,                    !- Cooling Coil Setpoint at Outdoor Dry-Bulb Low {C}
    15.6,                    !- Cooling Coil Reset Outdoor Dry-Bulb Low {C}
    12.8,                    !- Cooling Coil Setpoint at Outdoor Dry-Bulb High {C}
    23.3,                    !- Cooling Coil Reset Outdoor Dry-Bulb High {C}
    ,                        !- DX Cooling Coil Capacity {W}
    ,                        !- DX Cooling Coil Rated Sensible Heat Ratio
    ,                        !- DX Cooling Coil Rated COP {W/W}
    HotWater,                !- Heating Coil Type
    ,                        !- Heating Coil Availability Schedule Name
    FixedSetpoint,           !- Heating Coil Setpoint Control Type
    12.2,                    !- Heating Coil Design Setpoint {C}
    ,                        !- Heating Coil Setpoint Schedule Name
    15,                      !- Heating Coil Setpoint at Outdoor Dry-Bulb Low {C}
    7.8,                     !- Heating Coil Reset Outdoor Dry-Bulb Low {C}
    12.2,                    !- Heating Coil Setpoint at Outdoor Dry-Bulb High {C}
    12.2,                    !- Heating Coil Reset Outdoor Dry-Bulb High {C}
    0.83,                    !- Gas Heating Coil Efficiency
    ,                        !- Gas Heating Coil Parasitic Electric Load {W}
    Enthalpy,                !- Heat Recovery Type
    0.75,                    !- Heat Recovery Sensible Effectiveness
    0.70,                    !- Heat Recovery Latent Effectiveness
    Rotary,                  !- Heat Recovery Heat Exchanger Type
    MinimumExhaustTemperature, !- Heat Recovery Frost Control Type
    None,                    !- Dehumidification Control Type
    0.008,                   !- Dehumidification Setpoint {kgWater/kgDryAir}
    None,                    !- Humidifier Type
    ,                        !- Humidifier Availability Schedule Name
    0.000001,                !- Humidifier Rated Capacity {m3/s}
    autosize,                !- Humidifier Rated Electric Power {W}
    0.003,                   !- Humidifier Constant Setpoint {kgWater/kgDryAir}
    ,                        !- Dehumidification Setpoint Schedule Name
    ;                        !- Humidifier Setpoint Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: HVACTEMPLATE:PLANT:CHILLEDWATERLOOP ===========

HVACTemplate:Plant:ChilledWaterLoop,
    ChW Loop,                !- Name
    ,                        !- Pump Schedule Name
    INTERMITTENT,            !- Pump Control Type
    Default,                 !- Chiller Plant Operation Scheme Type
    ,                        !- Chiller Plant Equipment Operation Schemes Name
    ,                        !- Chilled Water Setpoint Schedule Name
    6.67,                    !- Chilled Water Design Setpoint {C}
    VariablePrimaryNoSecondary,  !- Chilled Water Pump Configuration
    240000,                  !- Primary Chilled Water Pump Rated Head {Pa}
    ,                        !- Secondary Chilled Water Pump Rated Head {Pa}
    Default,                 !- Condenser Plant Operation Scheme Type
    ,                        !- Condenser Equipment Operation Schemes Name
    ,                        !- Condenser Water Temperature Control Type
    ,                        !- Condenser Water Setpoint Schedule Name
    29.4,                    !- Condenser Water Design Setpoint {C}
    210000,                  !- Condenser Water Pump Rated Head {Pa}
    None,                    !- Chilled Water Setpoint Reset Type
    12.8,                    !- Chilled Water Setpoint at Outdoor Dry-Bulb Low {C}
    15.6,                    !- Chilled Water Reset Outdoor Dry-Bulb Low {C}
    6.67,                    !- Chilled Water Setpoint at Outdoor Dry-Bulb High {C}
    26.7,                    !- Chilled Water Reset Outdoor Dry-Bulb High {C}
    TwoHeaderedPumps,        !- Chilled Water Primary Pump Type
    SinglePump,              !- Chilled Water Secondary Pump Type
    PumpPerTower,            !- Condenser Water Pump Type
    Yes,                     !- Chilled Water Supply Side Bypass Pipe
    Yes,                     !- Chilled Water Demand Side Bypass Pipe
    Yes,                     !- Condenser Water Supply Side Bypass Pipe
    Yes,                     !- Condenser Water Demand Side Bypass Pipe
    Water,                   !- Fluid Type
    6.67,                    !- Loop Design Delta Temperature {deltaC}
    ,                        !- Minimum Outdoor Dry Bulb Temperature {C}
    Sequential,              !- Chilled Water Load Distribution Scheme
    Sequential;              !- Condenser Water Load Distribution Scheme


!-   ===========  ALL OBJECTS IN CLASS: HVACTEMPLATE:PLANT:CHILLER ===========

HVACTemplate:Plant:Chiller,
    Chiller1,                !- Name
    ElectricCentrifugalChiller,  !- Chiller Type
    autosize,                !- Capacity {W}
    6.1,                     !- Nominal COP {W/W}
    WaterCooled,             !- Condenser Type
    1,                       !- Priority
    0.5;                     !- Sizing Factor

HVACTemplate:Plant:Chiller,
    Chiller2,                !- Name
    ElectricCentrifugalChiller,  !- Chiller Type
    autosize,                !- Capacity {W}
    6.1,                     !- Nominal COP {W/W}
    WaterCooled,             !- Condenser Type
    2,                       !- Priority
    0.5;                     !- Sizing Factor


!-   ===========  ALL OBJECTS IN CLASS: HVACTEMPLATE:PLANT:TOWER ===========

HVACTemplate:Plant:Tower,
    Tower1,                  !- Name
    TwoSpeed,                !- Tower Type
    autosize,                !- High Speed Nominal Capacity {W}
    autosize,                !- High Speed Fan Power {W}
    autosize,                !- Low Speed Nominal Capacity {W}
    autosize,                !- Low Speed Fan Power {W}
    autosize,                !- Free Convection Capacity {W}
    1,                       !- Priority
    ;                        !- Sizing Factor


!-   ===========  ALL OBJECTS IN CLASS: HVACTEMPLATE:PLANT:HOTWATERLOOP ===========

HVACTemplate:Plant:HotWaterLoop,
    HW Loop,                 !- Name
    ,                        !- Pump Schedule Name
    INTERMITTENT,            !- Pump Control Type
    Default,                 !- Hot Water Plant Operation Scheme Type
    ,                        !- Hot Water Plant Equipment Operation Schemes Name
    ,                        !- Hot Water Setpoint Schedule Name
    82,                      !- Hot Water Design Setpoint {C}
    VariableFlow,            !- Hot Water Pump Configuration
    210000,                  !- Hot Water Pump Rated Head {Pa}
    None,                    !- Hot Water Setpoint Reset Type
    82.2,                    !- Hot Water Setpoint at Outdoor Dry-Bulb Low {C}
    -6.7,                    !- Hot Water Reset Outdoor Dry-Bulb Low {C}
    65.6,                    !- Hot Water Setpoint at Outdoor Dry-Bulb High {C}
    10;                      !- Hot Water Reset Outdoor Dry-Bulb High {C}


!-   ===========  ALL OBJECTS IN CLASS: HVACTEMPLATE:PLANT:BOILER ===========

HVACTemplate:Plant:Boiler,
    Boiler1,                 !- Name
    HotWaterBoiler,          !- Boiler Type
    autosize,                !- Capacity {W}
    0.83,                    !- Efficiency
    NaturalGas,              !- Fuel Type
    1,                       !- Priority
    ;                        !- Sizing Factor


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15;                    !- Cooling Sizing Factor
	



##elseif #[HVACSystem[] EQSU DOASECMFCU]


HVACTemplate:Thermostat,
    Thermostat,              !- Name
    HTGSETP_SCH,             !- Heating Setpoint Schedule Name
    ,                        !- Constant Heating Setpoint {C}
    CLGSETP_SCH,             !- Cooling Setpoint Schedule Name
    ;                        !- Constant Cooling Setpoint {C}

HVACTemplate:Zone:FanCoil,
    f1:PerimeterNorth,       !- Zone Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HVACOperationSchd,       !- System Availability Schedule Name
    0.7,                     !- Supply Fan Total Efficiency
    250,                     !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    1,                       !- Supply Fan Motor in Air Stream Fraction
    ChilledWater,            !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    12.8,                    !- Cooling Coil Design Setpoint {C}
    HotWater,                !- Heating Coil Type
    ,                        !- Heating Coil Availability Schedule Name
    32.2,                    !- Heating Coil Design Setpoint {C}
    DOAS,                    !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:Zone:FanCoil,
    f1:PerimeterSouth,       !- Zone Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HVACOperationSchd,       !- System Availability Schedule Name
    0.7,                     !- Supply Fan Total Efficiency
    250,                     !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    1,                       !- Supply Fan Motor in Air Stream Fraction
    ChilledWater,            !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    12.8,                    !- Cooling Coil Design Setpoint {C}
    HotWater,                !- Heating Coil Type
    ,                        !- Heating Coil Availability Schedule Name
    32.2,                    !- Heating Coil Design Setpoint {C}
    DOAS,                    !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:Zone:FanCoil,
    f1:PerimeterEast,       !- Zone Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HVACOperationSchd,       !- System Availability Schedule Name
    0.7,                     !- Supply Fan Total Efficiency
    250,                     !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    1,                       !- Supply Fan Motor in Air Stream Fraction
    ChilledWater,            !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    12.8,                    !- Cooling Coil Design Setpoint {C}
    HotWater,                !- Heating Coil Type
    ,                        !- Heating Coil Availability Schedule Name
    32.2,                    !- Heating Coil Design Setpoint {C}
    DOAS,                    !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:Zone:FanCoil,
    f1:PerimeterWest,       !- Zone Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HVACOperationSchd,       !- System Availability Schedule Name
    0.7,                     !- Supply Fan Total Efficiency
    250,                     !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    1,                       !- Supply Fan Motor in Air Stream Fraction
    ChilledWater,            !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    12.8,                    !- Cooling Coil Design Setpoint {C}
    HotWater,                !- Heating Coil Type
    ,                        !- Heating Coil Availability Schedule Name
    32.2,                    !- Heating Coil Design Setpoint {C}
    DOAS,                    !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:Zone:FanCoil,
    f1:InteriorNorth,        !- Zone Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HVACOperationSchd,       !- System Availability Schedule Name
    0.7,                     !- Supply Fan Total Efficiency
    250,                     !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    1,                       !- Supply Fan Motor in Air Stream Fraction
    ChilledWater,            !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    12.8,                    !- Cooling Coil Design Setpoint {C}
    HotWater,                !- Heating Coil Type
    ,                        !- Heating Coil Availability Schedule Name
    32.2,                    !- Heating Coil Design Setpoint {C}
    DOAS,                    !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:Zone:FanCoil,
    f1:InteriorSouth,        !- Zone Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HVACOperationSchd,       !- System Availability Schedule 
    0.7,                     !- Supply Fan Total Efficiency
    250,                     !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    1,                       !- Supply Fan Motor in Air Stream Fraction
    ChilledWater,            !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    12.8,                    !- Cooling Coil Design Setpoint {C}
    HotWater,                !- Heating Coil Type
    ,                        !- Heating Coil Availability Schedule Name
    32.2,                    !- Heating Coil Design Setpoint {C}
    DOAS,                    !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:Zone:FanCoil,
    f1:InteriorEast,         !- Zone Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HVACOperationSchd,       !- System Availability Schedule Name
    0.7,                     !- Supply Fan Total Efficiency
    250,                     !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    1,                       !- Supply Fan Motor in Air Stream Fraction
    ChilledWater,            !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    12.8,                    !- Cooling Coil Design Setpoint {C}
    HotWater,                !- Heating Coil Type
    ,                        !- Heating Coil Availability Schedule Name
    32.2,                    !- Heating Coil Design Setpoint {C}
    DOAS,                    !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:Zone:FanCoil,
    f1:InteriorWest,         !- Zone Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HVACOperationSchd,       !- System Availability Schedule Name
    0.7,                     !- Supply Fan Total Efficiency
    250,                     !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    1,                       !- Supply Fan Motor in Air Stream Fraction
    ChilledWater,            !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    12.8,                    !- Cooling Coil Design Setpoint {C}
    HotWater,                !- Heating Coil Type
    ,                        !- Heating Coil Availability Schedule Name
    32.2,                    !- Heating Coil Design Setpoint {C}
    DOAS,                    !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:Zone:FanCoil,
    f1:Core,                 !- Zone Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HVACOperationSchd,       !- System Availability Schedule Name
    0.7,                     !- Supply Fan Total Efficiency
    250,                     !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    1,                       !- Supply Fan Motor in Air Stream Fraction
    ChilledWater,            !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    12.8,                    !- Cooling Coil Design Setpoint {C}
    HotWater,                !- Heating Coil Type
    ,                        !- Heating Coil Availability Schedule Name
    32.2,                    !- Heating Coil Design Setpoint {C}
    DOAS,                    !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:Zone:FanCoil,
    f2:PerimeterNorth,       !- Zone Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HVACOperationSchd,       !- System Availability Schedule Name
    0.7,                     !- Supply Fan Total Efficiency
    250,                     !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    1,                       !- Supply Fan Motor in Air Stream Fraction
    ChilledWater,            !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    12.8,                    !- Cooling Coil Design Setpoint {C}
    HotWater,                !- Heating Coil Type
    ,                        !- Heating Coil Availability Schedule Name
    32.2,                    !- Heating Coil Design Setpoint {C}
    DOAS,                    !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:Zone:FanCoil,
    f2:PerimeterSouth,       !- Zone Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HVACOperationSchd,       !- System Availability Schedule Name
    0.7,                     !- Supply Fan Total Efficiency
    250,                     !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    1,                       !- Supply Fan Motor in Air Stream Fraction
    ChilledWater,            !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    12.8,                    !- Cooling Coil Design Setpoint {C}
    HotWater,                !- Heating Coil Type
    ,                        !- Heating Coil Availability Schedule Name
    32.2,                    !- Heating Coil Design Setpoint {C}
    DOAS,                    !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:Zone:FanCoil,
    f2:PerimeterEast,       !- Zone Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HVACOperationSchd,       !- System Availability Schedule Name
    0.7,                     !- Supply Fan Total Efficiency
    250,                     !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    1,                       !- Supply Fan Motor in Air Stream Fraction
    ChilledWater,            !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    12.8,                    !- Cooling Coil Design Setpoint {C}
    HotWater,                !- Heating Coil Type
    ,                        !- Heating Coil Availability Schedule Name
    32.2,                    !- Heating Coil Design Setpoint {C}
    DOAS,                    !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:Zone:FanCoil,
    f2:PerimeterWest,       !- Zone Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HVACOperationSchd,       !- System Availability Schedule Name
    0.7,                     !- Supply Fan Total Efficiency
    250,                     !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    1,                       !- Supply Fan Motor in Air Stream Fraction
    ChilledWater,            !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    12.8,                    !- Cooling Coil Design Setpoint {C}
    HotWater,                !- Heating Coil Type
    ,                        !- Heating Coil Availability Schedule Name
    32.2,                    !- Heating Coil Design Setpoint {C}
    DOAS,                    !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:Zone:FanCoil,
    f2:InteriorNorth,        !- Zone Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HVACOperationSchd,       !- System Availability Schedule Name
    0.7,                     !- Supply Fan Total Efficiency
    250,                     !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    1,                       !- Supply Fan Motor in Air Stream Fraction
    ChilledWater,            !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    12.8,                    !- Cooling Coil Design Setpoint {C}
    HotWater,                !- Heating Coil Type
    ,                        !- Heating Coil Availability Schedule Name
    32.2,                    !- Heating Coil Design Setpoint {C}
    DOAS,                    !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:Zone:FanCoil,
    f2:InteriorSouth,        !- Zone Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HVACOperationSchd,       !- System Availability Schedule Name
    0.7,                     !- Supply Fan Total Efficiency
    250,                     !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    1,                       !- Supply Fan Motor in Air Stream Fraction
    ChilledWater,            !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    12.8,                    !- Cooling Coil Design Setpoint {C}
    HotWater,                !- Heating Coil Type
    ,                        !- Heating Coil Availability Schedule Name
    32.2,                    !- Heating Coil Design Setpoint {C}
    DOAS,                    !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:Zone:FanCoil,
    f2:InteriorEast,         !- Zone Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HVACOperationSchd,       !- System Availability Schedule Name
    0.7,                     !- Supply Fan Total Efficiency
    250,                     !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    1,                       !- Supply Fan Motor in Air Stream Fraction
    ChilledWater,            !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    12.8,                    !- Cooling Coil Design Setpoint {C}
    HotWater,                !- Heating Coil Type
    ,                        !- Heating Coil Availability Schedule Name
    32.2,                    !- Heating Coil Design Setpoint {C}
    DOAS,                    !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:Zone:FanCoil,
    f2:InteriorWest,         !- Zone Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HVACOperationSchd,       !- System Availability Schedule Name
    0.7,                     !- Supply Fan Total Efficiency
    250,                     !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    1,                       !- Supply Fan Motor in Air Stream Fraction
    ChilledWater,            !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    12.8,                    !- Cooling Coil Design Setpoint {C}
    HotWater,                !- Heating Coil Type
    ,                        !- Heating Coil Availability Schedule Name
    32.2,                    !- Heating Coil Design Setpoint {C}
    DOAS,                    !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:Zone:FanCoil,
    f2:Core,                 !- Zone Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HVACOperationSchd,       !- System Availability Schedule Name
    0.7,                     !- Supply Fan Total Efficiency
    250,                     !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    1,                       !- Supply Fan Motor in Air Stream Fraction
    ChilledWater,            !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    12.8,                    !- Cooling Coil Design Setpoint {C}
    HotWater,                !- Heating Coil Type
    ,                        !- Heating Coil Availability Schedule Name
    32.2,                    !- Heating Coil Design Setpoint {C}
    DOAS,                    !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:Zone:FanCoil,
    f3:PerimeterNorth,       !- Zone Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HVACOperationSchd,       !- System Availability Schedule Name
    0.7,                     !- Supply Fan Total Efficiency
    250,                     !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    1,                       !- Supply Fan Motor in Air Stream Fraction
    ChilledWater,            !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    12.8,                    !- Cooling Coil Design Setpoint {C}
    HotWater,                !- Heating Coil Type
    ,                        !- Heating Coil Availability Schedule Name
    32.2,                    !- Heating Coil Design Setpoint {C}
    DOAS,                    !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:Zone:FanCoil,
    f3:PerimeterSouth,       !- Zone Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HVACOperationSchd,       !- System Availability Schedule Name
    0.7,                     !- Supply Fan Total Efficiency
    250,                     !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    1,                       !- Supply Fan Motor in Air Stream Fraction
    ChilledWater,            !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    12.8,                    !- Cooling Coil Design Setpoint {C}
    HotWater,                !- Heating Coil Type
    ,                        !- Heating Coil Availability Schedule Name
    32.2,                    !- Heating Coil Design Setpoint {C}
    DOAS,                    !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:Zone:FanCoil,
    f3:PerimeterEast,       !- Zone Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HVACOperationSchd,       !- System Availability Schedule Name
    0.7,                     !- Supply Fan Total Efficiency
    250,                     !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    1,                       !- Supply Fan Motor in Air Stream Fraction
    ChilledWater,            !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    12.8,                    !- Cooling Coil Design Setpoint {C}
    HotWater,                !- Heating Coil Type
    ,                        !- Heating Coil Availability Schedule Name
    32.2,                    !- Heating Coil Design Setpoint {C}
    DOAS,                    !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:Zone:FanCoil,
    f3:PerimeterWest,       !- Zone Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HVACOperationSchd,       !- System Availability Schedule Name
    0.7,                     !- Supply Fan Total Efficiency
    250,                     !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    1,                       !- Supply Fan Motor in Air Stream Fraction
    ChilledWater,            !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    12.8,                    !- Cooling Coil Design Setpoint {C}
    HotWater,                !- Heating Coil Type
    ,                        !- Heating Coil Availability Schedule Name
    32.2,                    !- Heating Coil Design Setpoint {C}
    DOAS,                    !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:Zone:FanCoil,
    f3:InteriorNorth,        !- Zone Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HVACOperationSchd,       !- System Availability Schedule Name
    0.7,                     !- Supply Fan Total Efficiency
    250,                     !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    1,                       !- Supply Fan Motor in Air Stream Fraction
    ChilledWater,            !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    12.8,                    !- Cooling Coil Design Setpoint {C}
    HotWater,                !- Heating Coil Type
    ,                        !- Heating Coil Availability Schedule Name
    32.2,                    !- Heating Coil Design Setpoint {C}
    DOAS,                    !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:Zone:FanCoil,
    f3:InteriorSouth,        !- Zone Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HVACOperationSchd,       !- System Availability Schedule Name
    0.7,                     !- Supply Fan Total Efficiency
    250,                     !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    1,                       !- Supply Fan Motor in Air Stream Fraction
    ChilledWater,            !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    12.8,                    !- Cooling Coil Design Setpoint {C}
    HotWater,                !- Heating Coil Type
    ,                        !- Heating Coil Availability Schedule Name
    32.2,                    !- Heating Coil Design Setpoint {C}
    DOAS,                    !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:Zone:FanCoil,
    f3:InteriorEast,         !- Zone Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HVACOperationSchd,       !- System Availability Schedule Name
    0.7,                     !- Supply Fan Total Efficiency
    250,                     !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    1,                       !- Supply Fan Motor in Air Stream Fraction
    ChilledWater,            !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    12.8,                    !- Cooling Coil Design Setpoint {C}
    HotWater,                !- Heating Coil Type
    ,                        !- Heating Coil Availability Schedule Name
    32.2,                    !- Heating Coil Design Setpoint {C}
    DOAS,                    !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:Zone:FanCoil,
    f3:InteriorWest,         !- Zone Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HVACOperationSchd,       !- System Availability Schedule Name
    0.7,                     !- Supply Fan Total Efficiency
    250,                     !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    1,                       !- Supply Fan Motor in Air Stream Fraction
    ChilledWater,            !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    12.8,                    !- Cooling Coil Design Setpoint {C}
    HotWater,                !- Heating Coil Type
    ,                        !- Heating Coil Availability Schedule Name
    32.2,                    !- Heating Coil Design Setpoint {C}
    DOAS,                    !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:Zone:FanCoil,
    f3:Core,                 !- Zone Name
    Thermostat,              !- Template Thermostat Name
    autosize,                !- Supply Air Maximum Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    SUM,                     !- Outdoor Air Method
    VRP[],                   !- Outdoor Air Flow Rate per Person {m3/s}
    VRA[],                   !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HVACOperationSchd,       !- System Availability Schedule Name
    0.7,                     !- Supply Fan Total Efficiency
    250,                     !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    1,                       !- Supply Fan Motor in Air Stream Fraction
    ChilledWater,            !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    12.8,                    !- Cooling Coil Design Setpoint {C}
    HotWater,                !- Heating Coil Type
    ,                        !- Heating Coil Availability Schedule Name
    32.2,                    !- Heating Coil Design Setpoint {C}
    DOAS,                    !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    11.1,                    !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    11.1;                    !- Zone Heating Design Supply Air Temperature Difference {deltaC}

HVACTemplate:System:DedicatedOutdoorAir,
    DOAS,                    !- Name
    HVACOperationSchd,       !- System Availability Schedule Name
    DirectIntoZone,          !- Air Outlet Type
    autosize,                !- Supply Fan Flow Rate {m3/s}
    0.7,                     !- Supply Fan Total Efficiency
    1000,                    !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    1,                       !- Supply Fan Motor in Air Stream Fraction
    DrawThrough,             !- Supply Fan Placement
    ChilledWater,            !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    FixedSetpoint,           !- Cooling Coil Setpoint Control Type
    12.8,                    !- Cooling Coil Design Setpoint {C}
    ,                        !- Cooling Coil Setpoint Schedule Name
    15.6,                    !- Cooling Coil Setpoint at Outdoor Dry-Bulb Low {C}
    15.6,                    !- Cooling Coil Reset Outdoor Dry-Bulb Low {C}
    12.8,                    !- Cooling Coil Setpoint at Outdoor Dry-Bulb High {C}
    23.3,                    !- Cooling Coil Reset Outdoor Dry-Bulb High {C}
    ,                        !- DX Cooling Coil Capacity {W}
    ,                        !- DX Cooling Coil Rated Sensible Heat Ratio
    ,                        !- DX Cooling Coil Rated COP {W/W}
    HotWater,                !- Heating Coil Type
    ,                        !- Heating Coil Availability Schedule Name
    FixedSetpoint,           !- Heating Coil Setpoint Control Type
    12.2,                    !- Heating Coil Design Setpoint {C}
    ,                        !- Heating Coil Setpoint Schedule Name
    15,                      !- Heating Coil Setpoint at Outdoor Dry-Bulb Low {C}
    7.8,                     !- Heating Coil Reset Outdoor Dry-Bulb Low {C}
    12.2,                    !- Heating Coil Setpoint at Outdoor Dry-Bulb High {C}
    12.2,                    !- Heating Coil Reset Outdoor Dry-Bulb High {C}
    0.83,                    !- Gas Heating Coil Efficiency
    ,                        !- Gas Heating Coil Parasitic Electric Load {W}
    Enthalpy,                !- Heat Recovery Type
    0.75,                    !- Heat Recovery Sensible Effectiveness
    0.70,                    !- Heat Recovery Latent Effectiveness
    Rotary,                  !- Heat Recovery Heat Exchanger Type
    MinimumExhaustTemperature, !- Heat Recovery Frost Control Type
    None,                    !- Dehumidification Control Type
    0.008,                   !- Dehumidification Setpoint {kgWater/kgDryAir}
    None,                    !- Humidifier Type
    ,                        !- Humidifier Availability Schedule Name
    0.000001,                !- Humidifier Rated Capacity {m3/s}
    autosize,                !- Humidifier Rated Electric Power {W}
    0.003,                   !- Humidifier Constant Setpoint {kgWater/kgDryAir}
    ,                        !- Dehumidification Setpoint Schedule Name
    ;                        !- Humidifier Setpoint Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: HVACTEMPLATE:PLANT:CHILLEDWATERLOOP ===========

HVACTemplate:Plant:ChilledWaterLoop,
    ChW Loop,                !- Name
    ,                        !- Pump Schedule Name
    INTERMITTENT,            !- Pump Control Type
    Default,                 !- Chiller Plant Operation Scheme Type
    ,                        !- Chiller Plant Equipment Operation Schemes Name
    ,                        !- Chilled Water Setpoint Schedule Name
    6.67,                    !- Chilled Water Design Setpoint {C}
    VariablePrimaryNoSecondary,  !- Chilled Water Pump Configuration
    240000,                  !- Primary Chilled Water Pump Rated Head {Pa}
    ,                        !- Secondary Chilled Water Pump Rated Head {Pa}
    Default,                 !- Condenser Plant Operation Scheme Type
    ,                        !- Condenser Equipment Operation Schemes Name
    ,                        !- Condenser Water Temperature Control Type
    ,                        !- Condenser Water Setpoint Schedule Name
    29.4,                    !- Condenser Water Design Setpoint {C}
    210000,                  !- Condenser Water Pump Rated Head {Pa}
    None,                    !- Chilled Water Setpoint Reset Type
    12.8,                    !- Chilled Water Setpoint at Outdoor Dry-Bulb Low {C}
    15.6,                    !- Chilled Water Reset Outdoor Dry-Bulb Low {C}
    6.67,                    !- Chilled Water Setpoint at Outdoor Dry-Bulb High {C}
    26.7,                    !- Chilled Water Reset Outdoor Dry-Bulb High {C}
    TwoHeaderedPumps,        !- Chilled Water Primary Pump Type
    SinglePump,              !- Chilled Water Secondary Pump Type
    PumpPerTower,            !- Condenser Water Pump Type
    Yes,                     !- Chilled Water Supply Side Bypass Pipe
    Yes,                     !- Chilled Water Demand Side Bypass Pipe
    Yes,                     !- Condenser Water Supply Side Bypass Pipe
    Yes,                     !- Condenser Water Demand Side Bypass Pipe
    Water,                   !- Fluid Type
    6.67,                    !- Loop Design Delta Temperature {deltaC}
    ,                        !- Minimum Outdoor Dry Bulb Temperature {C}
    Sequential,              !- Chilled Water Load Distribution Scheme
    Sequential;              !- Condenser Water Load Distribution Scheme


!-   ===========  ALL OBJECTS IN CLASS: HVACTEMPLATE:PLANT:CHILLER ===========

HVACTemplate:Plant:Chiller,
    Chiller1,                !- Name
    ElectricCentrifugalChiller,  !- Chiller Type
    autosize,                !- Capacity {W}
    6.1,                     !- Nominal COP {W/W}
    WaterCooled,             !- Condenser Type
    1,                       !- Priority
    0.5;                     !- Sizing Factor

HVACTemplate:Plant:Chiller,
    Chiller2,                !- Name
    ElectricCentrifugalChiller,  !- Chiller Type
    autosize,                !- Capacity {W}
    6.1,                     !- Nominal COP {W/W}
    WaterCooled,             !- Condenser Type
    2,                       !- Priority
    0.5;                     !- Sizing Factor


!-   ===========  ALL OBJECTS IN CLASS: HVACTEMPLATE:PLANT:TOWER ===========

HVACTemplate:Plant:Tower,
    Tower1,                  !- Name
    TwoSpeed,                !- Tower Type
    autosize,                !- High Speed Nominal Capacity {W}
    autosize,                !- High Speed Fan Power {W}
    autosize,                !- Low Speed Nominal Capacity {W}
    autosize,                !- Low Speed Fan Power {W}
    autosize,                !- Free Convection Capacity {W}
    1,                       !- Priority
    ;                        !- Sizing Factor


!-   ===========  ALL OBJECTS IN CLASS: HVACTEMPLATE:PLANT:HOTWATERLOOP ===========

HVACTemplate:Plant:HotWaterLoop,
    HW Loop,                 !- Name
    ,                        !- Pump Schedule Name
    INTERMITTENT,            !- Pump Control Type
    Default,                 !- Hot Water Plant Operation Scheme Type
    ,                        !- Hot Water Plant Equipment Operation Schemes Name
    ,                        !- Hot Water Setpoint Schedule Name
    82,                      !- Hot Water Design Setpoint {C}
    VariableFlow,            !- Hot Water Pump Configuration
    210000,                  !- Hot Water Pump Rated Head {Pa}
    None,                    !- Hot Water Setpoint Reset Type
    82.2,                    !- Hot Water Setpoint at Outdoor Dry-Bulb Low {C}
    -6.7,                    !- Hot Water Reset Outdoor Dry-Bulb Low {C}
    65.6,                    !- Hot Water Setpoint at Outdoor Dry-Bulb High {C}
    10;                      !- Hot Water Reset Outdoor Dry-Bulb High {C}


!-   ===========  ALL OBJECTS IN CLASS: HVACTEMPLATE:PLANT:BOILER ===========

HVACTemplate:Plant:Boiler,
    Boiler1,                 !- Name
    HotWaterBoiler,          !- Boiler Type
    autosize,                !- Capacity {W}
    0.83,                    !- Efficiency
    NaturalGas,              !- Fuel Type
    1,                       !- Priority
    ;                        !- Sizing Factor


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15;                    !- Cooling Sizing Factor
	

	
##endif	
	
	
!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

  Output:VariableDictionary,IDF,Unsorted;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

 OutputControl:Table:Style,
    XML;                  

 Output:Table:SummaryReports,
    AllSummaryAndMonthly;    

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========

  OutputControl:ReportingTolerances,
    0.556,                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.556;                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

  Output:Diagnostics,ReportDuringWarmup;

  Output:Variable,Environment,Site Outdoor Air Drybulb Temperature,Hourly;

  Output:Variable,*,Site Outdoor Air Relative Humidity,HOURLY;

  Output:Variable,*,Plant Supply Side Cooling Demand Rate,HOURLY;

  Output:Variable,*,Plant Supply Side Heating Demand Rate,HOURLY;

  Output:Variable,*,Zone Mean Air Temperature,Hourly;

  Output:Variable,*,Daylighting Reference Point 1 Illuminance,Hourly;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER ===========

  Output:Meter,Cooling:Electricity,HOURLY;

  Output:Meter,InteriorLights:Electricity,HOURLY;

  Output:Meter,Heating:Gas,HOURLY;

  Output:Meter,Electricity:Facility,HOURLY;

  Output:Meter,Gas:Facility,HOURLY;

  Output:Meter,Pumps:Electricity,HOURLY;

  Output:Meter,Fans:Electricity,HOURLY;

  Output:Meter,InteriorLights:Electricity,HOURLY;

  Output:Meter,InteriorEquipment:Electricity,HOURLY;

!-   ===========  ALL OBJECTS IN CLASS: ENVIRONMENTALIMPACTFACTORS ===========

  EnvironmentalImpactFactors,
    0.663,                   !- District Heating Efficiency
    4.18,                    !- District Cooling COP {W/W}
    0.585,                   !- Steam Conversion Efficiency
    80.7272,                 !- Total Carbon Equivalent Emission Factor From N2O {kg/kg}
    6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
    0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}

!-   ===========  ALL OBJECTS IN CLASS: FUELFACTORS ===========

  FuelFactors,
    Electricity,             !- Existing Fuel Resource Name
    kg,                      !- Units of Measure
    ,                        !- Energy per Unit Factor
    3.364,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    1.942E+02,               !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    6.556E-02,               !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    3.722E-01,               !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    3.750E-01,               !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    4.722E-03,               !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    9.750E-01,               !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    0.0,                     !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    1.006E-02,               !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    0.0,                     !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0.0,                     !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    9.583E-03,               !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    3.556E-06,               !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    1.728E-05,               !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    1.734333,                !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}

  FuelFactors,
    NaturalGas,              !- Existing Fuel Resource Name
    m3,                      !- Units of Measure
    37631000,                !- Energy per Unit Factor
    1.092,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    5.21E+01,                !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    3.99E-02,                !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    1.06E-03,                !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    4.73E-02,                !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    1.06E-03,                !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    2.68E-04,                !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    0.0,                     !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    3.59E-03,                !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    0.0,                     !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0,                       !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    2.61E-03,                !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    1.11E-07,                !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    2.13E-07,                !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0,                       !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}

